# DataCenter Heat Reuse — каскад без догрева ТН, v01

Дата: 2026-10-23 · Рабочая станция: DESKTOP-M9L3I4M

## Статус
**VERIFIED UI, D_DERIVED analytical what-if**. Локальная SCADA v09 продолжает работать на http://127.0.0.1:8091/. Открыть блок непосредственно: http://127.0.0.1:8091/#nr-cascade. Исходные 8 CSV v08 не изменялись.

## Режимы каскада
- Исходный: выбранный из 8 нативных сценариев Simulink v08, 672 интервала, 900 с каждый, 168 ч.
- Без догрева (OFF): Q_HP_pool_W=0 на стороне аналитической температуры бассейна с указанного момента. Подача прямого тепла HX остаётся возможной. Интерактивный выбор часа отключения.
- Включён (ON): вывод базовой температуры v08 без подмены оригинальных значений.
- Слайдер отсчётов, синхронизация с SCADA, температурные графики и технический паспорт, экспорт сценарного CSV.

## Математика и границы
`C_pool=997*500*4182=2 084 727 000 Дж/К`, `dt=900 с`, `A=312.5 м²`.
Тепловая динамика: `T_next=T+dt*(Q_HX_direct-Q_losses(T,weather))/C_pool`.
Потери рассчитываются по формулам `matlab/pool_feedback_v04/vypocitaj_dopyt_bazena_sk.txt`: испарение, конвекция, излучение, конструктивные потери, подпитка воды и 2000 Вт фиксированной добавки. Прямое тепло HX ограничено **исходным** `Q_HX_phys_W`, модельной площадкой `max(0,8500*(T_DC-T_pool-5))`, пределом бассейна 150 кВт и защитной верхней температурой 27.75 °C. Если модельный HX либо бассейн недоступен, прямой поток в OFF становится нулём.

Исходный Q_HP_pool исключается **из нагрева бассейна**; другие выходы Stateflow **не перерасчитываются**: баланс всей теплосети, новая утилизация избыточного тепла, TES, электричество, COP, состояние ИТ **не являются результатами этого what-if**. Поля других подсистем показываются только как справочная база v08 и помечены звёздочкой. Нельзя интерпретировать сумму исключённого Q_HP как фактическую экономию электроэнергии.

Происхождение: `D_SYNTHETIC` (исходные данные) → `D_DERIVED` (аналитическая ветка, не измерения). Реальных PLC команд и влияния на серверное управление нет.

## Артефакты
- `scada_v09/web/app.js`: отдельный клиентский аналитический модуль `CASCADE_NO_HP_REHEAT_V01`.
- `scada_v09/web/styles.css`: изолированные правила `.nr-*`.
- `scada_v09/tests/test_cascade_browser.mjs`: интерактивный браузерный QA без POST в действующую SCADA.
- `scada_v09/runtime/QA_CASCADE_NO_REHEAT_20261023.png`: браузерный снимок.
- `scada_v09/runtime/backup_cascade_no_reheat_20261023/app.before.js` и `styles.before.css`: возврат к исходному UI.

## Проверки
- `node --check scada_v09/web/app.js` — PASS.
- `python -m unittest discover -s tests -v` из папки `scada_v09` — **27/27 PASS**.
- `node scada_v09/tests/test_cascade_browser.mjs` — PASS: 6 KPI, OFF даёт отличную от v08 температуру, режим ON точно воспроизводит базу, технический паспорт из 24 полей.
- `GET /api/health` — 200, SCADA запущена, STOP не активирован. Не изменялись сервер и источник CSV.

## Следующий инженерный этап
Отдельная **замкнутая Simulink/Stateflow** симуляция с пересчётом dispatch и COP для OFF, с переаллоцированием невостребованного тепла в теплосеть/REJECT/TES и независимой проверкой первого закона. До этого считать новую траекторию бассейна именно локальным анализом чувствительности.

## Безопасность
Не удалять STOP-файлы и не перезапускать процессы других агентов. Для отката заменить только app.js и styles.css резервными файлами после проверки ownership. CSV v08 нетронуты.
