---
tags: [DCHR, SCADA, MATLAB, Simulink, Stateflow, thermal, simulation]
date: 2026-10-24
status: VERIFIED_SIMULINK_NEW_RUN
provenance: D_SYNTHETIC
---
# MATLAB LIVE v01 — новый замкнутый расчёт из SCADA
## Где открыть
- [SCADA v09](http://127.0.0.1:8091/) — исходный CSV v08 replay.
- [MATLAB LIVE](http://127.0.0.1:8094/) — новая динамическая модель v04; в навигации v09 появился MATLAB LIVE ↗.
- OneDrive исходники: `Projects/DataCenter_Heat_Reuse/scada_v09/matlab_live_v01/` (README_RU.md, QA_RESULT_20261024.md).
## Архитектура
Операторские настройки → Python bridge (localhost 8094, CSRF) → MATLAB batch R2026a → локальная **копия** `DC_Bazen_Uzavreta_Regulacia_v04_SK.slx` → `sim()` / Stateflow → 672 × 900 с → энергетические проверки → результат CSV/JSON → интерактивные графики.
Не смешивать **v04** (замкнутая модель) с архивным replay **v08** и отдельным исследовательским **v85**. Всё `D_SYNTHETIC` или `D_DERIVED`; не измерения.
## Реальные симуляционные прогоны и QA
| Вариант | Q бассейн | Q ЦО | Q REJECT | P компрессора |
|---|---:|---:|---:|---:|
| База | 10,3931 МВт·ч | 16,1011 | 6,2457 | 4,7635 |
| OFF бассейн с 24 ч, ЦО с 96 ч, ТН→бассейн OFF, лимиты 40/80/180 кВт | 0,9600 | 7,6152 | 19,7844 | 1,3522 |
В обеих моделях по 672 точных отсчёта. После момента выключения в обоих случаях теплопоток в отключённой ветви равен 0; тепло ТН→бассейн во втором сценарии 0 весь интервал.
Численные невязки < 1e-8 Вт. Исходный v04 SLX до и после одинаковый SHA256 `0D9A59466A0284CA6BB61D6756222DCCAFC2AC7AA683AE41DE35CE6D72F94EE0`.
Native HMI: 27/27 regression PASS; bridge: 10/10 unit PASS. Результат восстанавливается после рестарта bridge.
## Важно
- Для основного интерфейса: `scada_v09/start_scada.ps1`; для MATLAB LIVE: `scada_v09/matlab_live_v01/start_live.ps1`.
- STOP не удалять автоматически; `stop_live.ps1` создаёт свой persistent STOP. Оригиналы v08/v85 не изменять.
- Исходные погодные профили синтетические; DH supply считается `T_return + Q_DH/(mass_flow*cp)` только как мгновенная оценка, не полная гидравлика.
- MQTT теперь принят: **13/13 тестов PASS**, реальный E2E источник SCADA v09 → MQTT publisher → broker на loopback 127.0.0.1:18883 → viewer (10 тегов, T_pool_C совпала). Отдельные пароли и ACL, устаревание очищает retained, нет PLC/remote listener.
- FUXA и Grafana пока НЕ запущены: FUXA package отсутствует, попытка установки зависла/не завершилась и была прекращена; установленный Node 24 отличается от рекомендованного FUXA Node 18.
## Следующее
1. MQTT уже проверен (13/13 тестов, сквозной E2E) и запущен локально; следующий этап: изолированно установить совместимую FUXA, ограничить её localhost и настроить авторизацию, затем проверить все десять MQTT-тегов в браузере.
2. Объединить источники v08 (replay) и v04 (новый расчёт) в единой HMI с отчётливой маркировкой происхождения.
3. Вынести гидравлику ЦО и ограничения теплопередачи внутрь нового Simulink, затем согласовать с веткой v85.
