# SCADA ↔ MATLAB: источники v04/v08 и модель ЦО (25.10.2026)

Связанные материалы: [[00_SCADA_v09_SK]] · [[MATLAB_LIVE_v01_2026-10-24]] · [[SCADA_SOURCE_AND_DH_HANDOFF_20261025]]

## Где смотреть
- [Нативная SCADA v08](http://127.0.0.1:8091/) — архивные исходные прогоны CSV, синтетика качества D.
- [Единый просмотр v04/v08](http://127.0.0.1:8094/#source-selector) — независимо показывает новый расчёт Simulink v04 либо сохранённую v08.
- Вкладка MATLAB LIVE содержит форму нового расчёта v04, а не v85; реальные PLC/датчики не подключены.

## Проверено на Windows
- Основная SCADA: 27/27 тестов. MATLAB bridge: 10/10. Адаптер архива: 4/4. Динамика ЦО (пилот): 6/6.
- Browser E2E: v04 T_pool=16,02 °C → v08 16,07 °C; на t=20 ч v08 T_pool=21,75 °C. Ноль исключений JS.
- Источники не смешиваются. Архивная история v08 обозначена как *исходные отсчёты*, а не журнал посещений. Диагностика v04 не называется промышленными тревогами.

![[QA_SOURCE_SELECTOR_BROWSER_20261025.png]]

## ЦО: изолированный динамический пилот (НЕ физически калиброван)
Модель двух смешиваемых объёмов воды с неявным шагом 900 с, расчётом потерь тепла и условной мощностью циркуляционного насоса. Параметры: по 10 т воды в подающем и обратном узлах, UA = 120/80 Вт/К, 15 °C окружающей среды, условная потеря давления 150 кПа при 5 кг/с, КПД насоса 0,70. Эти величины **допущения**, не паспортные данные.

Для сохранённого MATLAB v04-прогона: вход в ЦО 7,6152 МВт·ч, доставка условному потребителю 7,0890 МВт·ч, условное электричество насоса 0,00660 МВт·ч; 672 шага, невязка энергии не более 9,61×10⁻¹⁰ Вт. Нет обратной связи в Stateflow, нет реальных гидравлических кривых насоса, калиброванных труб и датчиков.

## Что дальше
Интегрировать динамику ЦО в отдельную ревизию Simulink, связать обратную связь с Stateflow/dispatch, прогнать MATLAB и независимые энергетические проверки. Затем разделить настоящий historian v04 и архивный historian v08, после чего внедрять FUXA при достаточной RAM. Исходные модели v04/v85 и STOP-флаги оставить нетронутыми.

Код и исходные QA: `OneDrive/Projects/DataCenter_Heat_Reuse/scada_v09/matlab_live_v01/`.
