# Frankfurt / Jürgens et al. (2024): аудит первоисточника v0.5

Дата проверки: 2026-10-08. Статус: первичный полный разбор статьи; отдельная математическая спецификация и независимые тесты обязательны до переноса в Simulink/Stateflow.

## Источники

- Jürgens, B. et al. (2024), *Covering District Heating Demand with Waste Heat from Data Centres: A Feasibility Study in Frankfurt, Germany*, IJSEPM 41, 58–70. DOI: https://doi.org/10.54337/ijsepm.8149
- Локальный оригинал: ../sources/papers/17_Jurgens_Frankfurt_2024.pdf (13 страниц PDF).
- Извлечённый текст: ../sources/papers/17_Jurgens_Frankfurt_2024.extracted.txt. Номера ниже относятся к ПЕЧАТНЫМ страницам статьи 58–70, а не к внутренним страницам PDF.
- Старый Matlab baseline: ../matlab/run_frankfurt_validation_v4.m; ../matlab/+dchr/*.m.

## Что действительно утверждается в статье

| Параметр | Оригинальная статья | Место в статье | Старый v0.4 | Статус |
|---|---|---|---|---|
| Спрос потребителей при подключении к DHN | 144 GWh/a | стр. 62–63, табл. 2 | 144 GWh/a приняты как генерация/вход в сеть | КРИТИЧЕСКОЕ РАСХОЖДЕНИЕ ГРАНИЦ |
| Производство для сети с учётом потерь | 152 GWh/a | стр. 63, табл. 2 | 144 GWh/a | НЕ СОВПАДАЕТ |
| Потери сети | 5.2% от тепла на входе | стр. 63 | КПД сети 0.94, затем калибровка спроса | НЕ СОВПАДАЕТ |
| Производство теплового насоса | ~148 GWh/a | стр. 63, табл. 3 | ~140.994 GWh/a | НЕ СОВПАДАЕТ |
| Газовое тепло | ~4 GWh/a | стр. 63, табл. 3 | 3.6 GWh/a | НЕ СОВПАДАЕТ |
| Доля HP в генерации | ~97.5% | стр. 63, табл. 3 | 97.5% принудительно подогнано | НЕЗАВИСИМО НЕ ПОДТВЕРЖДЕНО |
| IT-мощность DC | 49 MW (2023); 124 MW (2028) | стр. 61, табл. 1 | 30 MW без связи с источником | НЕ СОВПАДАЕТ |
| Потенциал отходящего тепла | 44 MW (2023), 112 MW (2028); к 2028 примерно 50 MW извлекаются с низкими усилиями | стр. 61–63 | 30 MW IT * eta_rec | НЕ СОВПАДАЕТ |
| Допущение отбора от IT | 90% электроэнергии IT | стр. 60, сек. 2.1 | eta_rec подгоняется до 0.9205848 | НЕ СОВПАДАЕТ |
| Температура источника | 25/15 °C | стр. 62–64 | 30 °C и approach 0 K | НЕ СОВПАДАЕТ |
| Температура сети | 70/50 до 80/50 °C по погоде | стр. 64 | 70/40 °C постоянная | НЕ СОВПАДАЕТ |
| Тепловые насосы | 3*12.3 ~37 MWth | стр. 63–64 | 37 MWth | ТОЛЬКО НОМИНАЛ СОВПАДАЕТ |
| COP | предложение производителя, 3.9 при lift45 K; 3.76 при lift55 K | стр. 64 | формула Карно + etaC=0.5, средний 4.155 | НЕ СОВПАДАЕТ |
| Аккумулятор | 82 MWh; 2400 m3 | стр. 63–64 | 300 MWh | НЕ СОВПАДАЕТ |
| Газовый резерв | 2*10=20 MWth, ~207 полных часов | стр. 63–64 | газ без ограничения мощности, максимум в сценарии 16.94 MW | ИМПЛЕМЕНТАЦИОННО НЕ ПОЛНО |
| Максимальная расчетная нагрузка | 75 MW при искусственно добавленном дне -10 °C | стр. 63 | синтетическая погода без такого заданного стресс-дня | НЕ ВОСПРОИЗВЕДЕНО |
| Метод профиля спроса | SigLinDe (суточная средняя температура, день недели, час суток), Meteonorm | стр. 60 | линейная weather-normalized нагрузка + синтетический шум | ДРУГАЯ МОДЕЛЬ |
| CO2 reduction | 61% для 2025, 78% в среднем/к горизонту периода при декарбонизации электричества | стр. 65 | постоянный emission factor | СРАВНИВАТЬ НЕЛЬЗЯ |
| LCoH | 105 €/MWh c субсидиями; 138 €/MWh без субсидий | стр. 65 | proxy только HP/HX/storage, без 50 km сети и немецких субсидий | НЕ СОПОСТАВИМО |

## Внутренняя неоднозначность статьи

Стр. 64: в одном месте указан минимум COP=3.76 (при deltaT=55 K), в следующей строке диапазон «3.9 and 3.67». Это внутреннее текстовое расхождение 3.76 vs 3.67. Нельзя молча выбрать одно число. Нужна сверка оригинальной графики/опечатки и, по возможности, supplementary/manufacturer quote. До подтверждения хранить [3.67,3.76] как неопределённый нижний endpoint, а не выдавать за точную карту.

Сформулированные в тексте 76.5% отходящего тепла + 21% электричества + 2.5% газа требуют независимой проверки общих знаменателей. Не использовать их для точного расчёта COP, пока не установлен смысл процентов.

## Математика, которую следует реализовать ПЕРВОЙ

Сначала чётко определить **границу учёта**. На стороне потребителей:
  E_sold = 144000 MWh/a.
Потери сети:
  E_loss = 0.052*E_into_DHN.
Следовательно:
  E_into_DHN = E_sold / (1-0.052) = ~151898.7 MWh/a ~= 152000 MWh/a.
Формула нормировки спроса должна использовать E_sold, а НЕ подгонять всю генерацию к 144000.

### Источник
  Q_src_available(t) = 0.90 * P_IT(t), в пределах архитектуры heat extraction.
Дополнительные ограничения: физическая схема охлаждения, максимально извлекаемое тепло, 25/15 °C supply/return, насосы и расход. Реальное «low-effort 50 MW» НЕ то же самое, что IT_capacity=50 MW.

### Тепловой насос
  Q_cond = Q_evap + P_comp.
  COP = Q_cond / P_comp > 1.
  P_comp = Q_cond/COP.
  Q_evap = Q_cond*(1 - 1/COP).
  Q_cond <= min(Q_HP_rated, Q_evap_available*COP/(COP-1)).
Температурная карта COP в Frankfurt должна быть привязана к офферу производителя (ориентир 3.9 при lift 45 K, endpoint 3.76/3.67 TBD при 55 K); Carnot с etaC=0.5 остается только альтернативой для sensitivity, НЕ «репликацией статьи».

### Сеть
  Q_into_DHN = Q_HP_direct + Q_storage_discharge + Q_gas + Q_unserved.
  Q_sold = Q_into_DHN - Q_network_losses.
  Q_network_losses = 0.052*Q_into_DHN только как первая годовая/apparent approximation.
На следующей ступени заменить потери на UA/network-pipe temperature/flow model и связать DH supply/return с T_out (в исходной статье 70/50 до 80/50).
  Q_into_DHN = m_dot*c_p*(T_supply-T_return) при единой системе единиц.

### Накопитель
  E[k+1] = E[k]*(1-lambda*dt) + eta_c*Q_charge*dt - Q_discharge*dt/eta_d.
  0<=E<=82 MWh в литературном benchmark; номинальные power limits определять отдельно.
В статье 82 MWh рассчитываются из наибольших дневных положительных/отрицательных отклонений почасовой нагрузки от скользящей 24-часовой средней. Не заменять этим 300 MWh.
Запретить одновременные заряд и разряд. Проверять стартовое и конечное SOC, чтобы исключить фиктивную годовую «прибыль».

### Котёл
  0<=Q_gas<=20 MWth.
  Q_unserved=max(0,Q_demand - Q_HP_direct - Q_storage_discharge - Q_gas).
  P_gas_fuel=Q_gas/eta_boiler.
Недопустимо скрывать дефицит бесконечной резервной мощностью.

### Проверка данных и устойчивости
1. Извлечь/воссоздать правильный профиль SigLinDe с Meteonorm, отдельно явно заданный стресс-день -10 °C.
2. Сверить 144→152 GWh/a, 148+4≈152, 37 MW, 20 MW, 82 MWh, COP 3.76–3.9.
3. Проверить на каждом шаге все энергетические балансы, условия min/max и SOC.
4. Исключить leakage: не подгонять eta_rec по целевым 97.5%, затем объявлять попадание в 97.5% «валидацией».
5. Для действительной независимой валидации отдельно калибровать параметры по известной части данных и сравнить невиданные выходы (COP, peak, load duration, storage turnover, gas hours, LCoH).
6. Связать формулы с физическими модулями и лишь после этого готовить MATLAB, Simulink и Stateflow. Последний служит для событийной логики диспетчера, а не замещает дифференциальную физическую модель.

## Текущее состояние проверок

Скрипт audit/audit_baseline_v05.py независимо проверил 8760 сохранённых часовых строк v0.4.
Балансы сети, теплообменника, теплового насоса и накопителя закрываются с остатками порядка 1e-12 или меньше. Максимум газового резерва 16.9366 MW, предел 20 MW не нарушен ТОЛЬКО в этом сценарии.
Это доказывает целостность арифметики baseline, но НЕ соответствие данным статьи.

## Следующий научный checkpoint

Не менять и не стирать старые v0.3/v0.4 результаты. Построить отдельный «Frankfurt paper-faithful v0.5» на правильной границе 144/152 GWh, 82 MWh, 25/15 °C, 70/50→80/50 °C, manufacturer COP и 20 MW boiler capacity. Повторить все тесты. Развести paper-faithful / calibrated / exploratory сценарии.

Статус по 31 источнику: общий реестр audit/literature_traceability_v05.csv. Ни один другой источник не объявлен полностью проанализированным на этом шаге.
