# Sintong 2023: исправление чтения Eq. 22–25, v0.7

**Основание:** оригинальный PDF `sources/papers/09_Sintong_Stockholm_2023.pdf`, напечатанная стр. 33 (PDF индекс 32); визуальный фрагмент `Sintong_p33_eq21_25_visual_v07.png`.

## Подтвержденные транскрипции
- Eq. 22: Q_DC,cooling = m_dot_cooling * c_p,air * (T_SA - T_server,out). Формула действительно даёт отрицательное Q при обычном T_server,out > T_SA. Нельзя менять знак без согласования с определением Q в Eq. 21, энтальпий и исходной программой автора.
- Eq. 23: P_HP,comp = m_dot_refrigerant * (h_discharge,is - h_suction) / eta_comp.
- **Eq. 24: Q_DH = Q_DC,cooling + P_HP,comp * eta_supp,DH. Коэффициент УМНОЖАЕТ P_comp, а не делит его.** Фрагмент на стр. 33 проверен визуально; eta_supp,DH = 0.97.
- Eq. 25: COP_thesis = Q_DH / P_HP,comp.

## Физическое согласование по границам
При Q_evap=7.2 MW, P_comp=2.8 MW:
1. Тепло на конденсаторе HP (1-й закон) равно 10 MW.
2. Если eta_supp = 0.97 означает эффективность ТЕПЛОВОЙ ЛИНИИ для ВСЕГО горячего потока, полезное тепло после линии = 0.97 * 10 = 9.7 MW.
3. Eq. 24 при **положительном** Q_DC,cooling дает 7.2 + 0.97*2.8 = **9.916 MW**. Это меньше 10, но не равно 9.7. Потери 3% прикладываются только к компоненту компрессора.
4. Если подставить отрицательное Q_DC,cooling из буквально прочитанной Eq. 22, Q_DH станет отрицательным при указанных данных. Надо проверять авторский код и знаки/точки измерения.
Это не доказательство ошибочности статьи: возможны неочевидные границы и соглашения. Модель не должна слепо переносить выражение Eq. 24 как общую физическую формулу потерь.

## Статус
- СТР. 33: Eq. 22 / 23 / 24 / 25 сверены по оригинальному PDF (Eq. 22, 23, 24, 25 текст и изображение; Eq. 22 ранее считана по page extraction).
- Eq. 17 визуально сверена на оригинальной печатной стр. 32: eps=1-exp[(1/Cr)*NTU^0.22*(exp(-Cr*NTU^0.78)-1)], Cr=Cmin/Cmax, NTU=UA/Cmin. Eq. 18 для Cr<=0.01: eps=1-exp(-NTU). См. Sintong_p32_eq17_visual_v07.png; это crossflow двух несмешивающихся потоков, а не counterflow.
- Предыдущие файлы `Sintong_2023_primary_source_audit_v06_RU.md` и `sintong_consistency_v06.py` содержат ошибочное предположение о делении в Eq. 24, оставлены для истории. Для дальнейшей работы использовать этот документ и v0.7.
- Источник: https://www.diva-portal.org/smash/get/diva2%3A1780867/FULLTEXT01.pdf

## Блоки будущей модели
- 1-й закон теплового насоса: Q_cond = Q_evap + P_comp.
- Потери тепловой линии: Q_DH_delivered = eta_network * Q_cond (если eta_network применяется ко всему потоку).
- Отдельно хранить COP_HP = Q_cond/P_comp и COP_net = Q_DH_delivered/P_comp.
- Валидировать температурный lift и рабочую область HX/COP, все энергетические мощности в MW, timestep в h.
