# №20 Verzino et al. (2026): Varna / THUNDER. Первичный математический аудит v0.7
DOI: https://doi.org/10.3390/en19030800; журнал Energies 19(3), 800; опубликовано 03.02.2026. Изучен оригинальный издательский HTML полного текста (основные разделы 2.1–2.3, 3, 4). **PARTIAL PRIMARY**: оригинальный PDF и численные hourly datasets пока не подтверждены локально, визуальная проверка всех 20 уравнений ещё нужна.

## 1. Границы и принципиальные различия
**S0:** DC cooling через пассивный FC или активный VCC1, весь теплоотвод в среду, независимая DHN на газовом котле.
**S1:** VCC1 охлаждает DC (active cooling), отводимое тепло с конденсатора VCC1 поступает в испаритель **VCC2**, VCC2 заряжает thermochemical energy storage (TCS); при разряде **VCC3** повышает температуру тепла из TCS и направляет в DHN. FC не совмещен с AC: выбирается один режим по порогу T_ambient; при FC рекуперация в данном сценарии выключена. Три VCC не сводить к одному HP.
В публикации термодинамическая симуляция сделана в Python; это не Simulink.
Энергетика 500 kW DC (дизайн), DHN demand=81,162 MWh/year, средняя 9.3 MW, min/max=3.0/29.6 MW, real hourly profile от оператора сети.
Case A DC air 20→35 °C, порог FC 15°C; Case B 25→40°C, порог FC 20°C. HX effect=0.8, ΔP=150 Pa, fan efficiency=0.6, rho=1.2 kg/m3, cp=1.0 kJ/kg/K. Refrigerant pinch 5 K, compressor minimum lift 10 K, sink ΔT 10 K.
TCS: charging 80°C, discharging 40°C, eta_roundtrip=0.9 (на основе экспериментальных данных THUNDER, механизм реакций В СТАТЬЕ НЕ моделируется).
T0=273.15 K, P0=101.325 kPa для эксергии.

## 2. Уравнения оригинала и проверяемые единицы
Eq1 Q_DC,cold=cp*mdot_DC*(T_DC,out-T_DC,in), c_p [kJ/kg/K], mdot [kg/s] ⇒ kW. ЗНАК в оригинале положителен для нагретого воздуха, в отличие от Eq22 Sintong (отдельное соглашение).
Eq2 HX effectiveness ε=Q_actual/Q_max.
Eq3 fan W_f=mdot*ΔP/(rho*η_f), размерность kg/s×Pa÷(kg/m3)=W, а не kW; при сравнении с DC kW делить на 1000.
Eq4 W_comp=Q_DC,cold/EER, Eq5 Q_sink=Q_DC,cold+W_comp. Для положительного EER.
Eq6 EER_ideal=T_L/(T_H-T_L), температуры в **Kelvin**; Eq7 EER_II=EER/EER_ideal.
VCC2/VCC3: EER_II=.5 как сценарная оценка, не реальная карта компрессора; холодильный EER не путать с отопительным COP=EER+1 только при совпадающих границах установки.
Eq8–14: специфическая эксергия воздуха, хладагента, воды, компрессора и дросселя. Требуется детально проверить знаки и текстовую возможную путаницу меток Eq10/12 визуально по PDF.
Eq15 exergy destruction TCS из разностей удельной эксергии charging/discharging water loops: отдельный расчёт эксергии, не формула химической кинетики.
Eq16–18 boiler / heat-exchanger exergy destruction and losses. Не считать КПД по энтальпии эквивалентным эксергетическому.
Eq19/20 global η_ex для S0 и S1 с разными numerator/denominator и разными VCCs. Нельзя сравнивать только одну часть знаменателя, имитируя выигрыш.

## 3. Численные контрольные ориентиры
Снижение до ~3.0% **годовой** потребности DHN и до 22.4% **мгновенной** нагрузки для благоприятных условий Case A. Первая величина соответствует около 2434.86 MWh полезного тепла как ГРУБЫЙ benchmark на основе округленного процента, не точный измеренный production из таблиц.
Средний demand=81162/8760=9.265 MW, согласуется с округленным средним 9.3 MW.
Понижение roundtrip TCS c 0.90 до 0.75 на фиксированном заряде уменьшает полезное тепло на (0.9-0.75)/0.9 =16.667%, соответствует текстовому «~17%».
Следить за тем, что большой эффект free cooling для экономии DC electricity сокращает доступный тепловой поток для VCC2: tradeoff. Для Case B источник от AC примерно на 45% меньше чем в A, согласно статье, НЕ обязательно означает такие же изменения полезной теплоты в DHN.
Газовый расход / теплота генератора и доставленное потребителям тепло имеют разные системные границы; не отождествлять 97,522 MWh/y энергии топлива/подачи с 81,162 MWh/y потребности DHN.

## 4. Встраивание без искажения
Создать **отдельную** ветку Varna с FC/AC supervisor, VCC1→VCC2→TCS→VCC3→DHN. Не подменять TCS кратковременным водяным TES Frankfurt, не считать термохимическую ёмкость из температур горячей воды без реакционных данных. Задать TCS как black box с roundtrip=.9, пока нет независимой кинетики и параметров реактора. 
Тесты: zero-AC→zero recovered heat; energy VCC1, VCC2, VCC3; Kelvin for EER; power of fans W/kW; TCS SOC and ηroundtrip; exergy nonnegativity by component (после проверки границ и знаков); dead state Kelvin.
Источники: https://www.mdpi.com/1996-1073/19/3/800 ; https://doi.org/10.3390/en19030800
