# Varna №20 — обнаруженное расхождение газовых единиц, v0.7
Первичный источник: Verzino et al. (2026), Energies 19(3), 800, раздел 3.1.1:
https://www.mdpi.com/1996-1073/19/3/800

## Как напечатано
Годовое потребление тепловой энергии в S0: **97,522 MWh/year** (английская запись: девяносто семь тысяч пятьсот двадцать два МВт·ч), газ: **9122 Sm3**, удельная энергия **10.7 kWh/Sm3**.

## Независимый контроль единиц
9122 Sm3 * 10.7 kWh/Sm3 = 97,605.4 kWh = **97.6054 MWh**, что примерно в 999.15 раз МЕНЬШЕ заявленных 97,522 MWh.
Для 97,522 MWh необходимо 97,522,000 / 10.7 = около **9.114 млн Sm3** газа. Если 9122 обозначает **тысячи Sm3**, получится 9122*1000*10.7/1000=97,605.4 MWh, что согласуется с указанной величиной в пределах около 0.09%.
Вероятность опечатки в единице довольно высока, но **официальное исправление автора не подтверждено**. В собственной модели не копировать 9122 как физический объём m3. Хранить отдельно: paper_printed_volume=9122 Sm3, inferred_volume≈9.11e6 Sm3 (класс DERIVED и WARNING).
Дополнительно сеть DHN в том же источнике потребляет **81,162 MWh/year**, что не является автоматически эквивалентом расхода топлива газового котла 97,522 MWh/year. Величины имеют разные энергетические границы; может учитываться КПД котла (приведённых данных недостаточно, чтобы утверждать его значение).

## Тест / gate
`audit/varna_unit_sanity_v07.py` — тест масштаба ошибки и двух гипотез, никакая система не должна сообщать, что обе величины согласуются без единицы ×1000.
Статус: AUTHOR_CLARIFICATION_PENDING, NOT signed off.
