# Espoo / Wahlroos et al. (2017): аудит первоисточника v0.5

Статус: полный научный текст изучен по разделам 2–5 и таблицам 1–4; методика реконструирована, но независимое воспроизведение чисел EnergyPRO НЕ сделано (нет оригинальных временных рядов и модели EnergyPRO).

## Оригинал

Mikko Wahlroos, Matti Pärssinen, Jukka Manner, Sanna Syri. *Utilizing data center waste heat in district heating – Impacts on energy efficiency and prospects for low-temperature district heating networks.* Energy 140 (2017), 1228–1238. DOI https://doi.org/10.1016/j.energy.2017.08.078.

Локальный PDF: ../sources/papers/01_Wahlroos_Espoo_2017.pdf; локальное текстовое извлечение ../sources/papers/01_Wahlroos_Espoo_2017.extracted.txt. Лицензия CC BY-NC-ND; только частное исследовательское использование.

## Точная физическая и модельная постановка

1. Исходный объект: городская теплосеть Espoo с CHP (совместная выработка тепла и электричества), heat-only boilers и внешними поставщиками тепла. Исследование опирается на **реальные профили потребления и электростанций**, а не только синтетический климат.
2. Вычислительная среда статьи: **EnergyPRO**, НЕ MATLAB/Simulink. Годовые почасовые оптимизационные прогоны отдельно за 2013 и 2015 гг. Данные энергосистемы и реальная погода этих лет существенно влияют на диспетчеризацию.
3. Целевая функция EnergyPRO: минимальные чистые эксплуатационные расходы, с учётом **доходов CHP от продажи электроэнергии** и почасовой цены электричества NordPool. Неиспользование CHP может снизить одновременно затраты на топливо и доход от продажи электроэнергии.
4. Важное ограничение методики: низкопотенциальное тепло DC в симуляции ПРЕДПОЛАГАЕТСЯ доведённым до температуры подачи. Авторы **исключают энергозатраты на тепловой насос/подъём температуры и CAPEX оборудования рекуперации** из этого системного расчёта. Это не полноценная термодинамическая модель от серверной стойки до города.
5. Упрощённые температуры теплосети Espoo: подача **87 °C**, обратка **49 °C**, постоянные вместо погодозависимых; для конкретного исследования авторы признали погрешность малой. Нельзя напрямую перенести эти температуры в Frankfurt.
6. Для CHP минимальная непрерывная работа и остановка **168 часов**; это межвременное ограничение UC/discrete unit-commitment. В нашей существующей модели CHP вообще нет.
7. Смоделированные уровни внешнего тепла (мarginal scenarios): 2013 moderate 23.4 MW, high 58.5 MW; 2015 moderate 18.7 MW, high 46.8 MW. Это агрегированное поступающее в систему тепло, а не прямое значение IT capacity.
8. Табл. 1: сезонные цены покупки тепла **13.8–40.4 €/MWh** (цены тех сценариев, не текущие рыночные тарифы).
9. Сценарии:
   - reference: никакого дополнительного тепла DC;
   - marginal-cost: входное тепло учитывается как генератор; покупается тогда, когда закупочная стоимость ниже альтернативной предельной стоимости;
   - forced-100%-reuse: DC heat вычитается прямо из спроса, даже если экономический dispatch выбрал бы иначе. При избытке без накопителя происходит curtailment.
10. В исследовании существующий накопитель Espoo около **800 MWh** НАМЕРЕННО исключён из моделирования из-за условий периода, поэтому нельзя использовать статью для калибровки нашей storage-модели.
11. Вывод: waste-heat operating hours в сценариях **95–99%**, совокупная системная экономия после учёта потерь доходов электроэнергии **0.6–7.3%** (табл. 3–4); величины НЕ доказывают экономию аналогичного размера у нашего standalone DC→HP→DH+gas.
12. Минимальная/средняя/максимальная теплонагрузка Espoo из статьи о 2013: 50/253/780 MW. Это система другого масштаба относительно Frankfurt 152 GWh/a и нашей reference 10 MW IT.
13. Реальные DC данные показывают сравнительно стабильную IT-мощность при сильно переменном вычислительном трафике; высокая температура снаружи влияет и на расходы охлаждения. Формула Qsrc=etaRec*PIT без HVAC-эффекта допустима только как baseline, не как производственный digital twin.

## ERE и контроль границ энергии

В статье приведена формула (1) для Energy Reuse Effectiveness (ERE), числитель включает совокупное электропотребление дата-центра/охлаждения МИНУС повторно использованную энергию; знаменатель — IT-электропотребление. В нашем compute_metrics_v2.m:
    ere_system=(E_DC_total+E_HP_electric-E_reused_to_network)/E_IT.
Возможные проблемы:
- PUE уже включает часть охлаждения, так что повторное прибавление вспомогательных расходов может привести к двойному счёту, если граница измерений не зафиксирована.
- Тепло, доставленное после HP, включает добавленную электрическую работу компрессора. Следует явно указать, является ли это reused energy по выбранному стандарту.
- При пограничных случаях возможно физически некорректное сравнение KPI разных вариантов только из-за различия определений границы.
До официального определения метрики и выбранной бухгалтерии энергии **ERE и ERF — условные показатели; не валидированные метрики**.

## Математическая реконструкция для нашей дальнейшей модели

Следующие формулы являются переводом описанной методики в математическую постановку, а не цитатами автора или готовым исходным EnergyPRO solver.

Минимизировать на горизонте часов t:
    min Σ_t Δt [Σ_i C_fuel,i(t) + Σ_i C_variable,i(t)
                + C_purchase_heat(t)*Q_DC_purchased(t)
                + C_grid(t)*P_HP_import(t)
                - π_electricity(t)*P_CHP_export(t)].
При этом:
    Q_DC_purchased(t) ≤ Q_DC_available(t),
    Q_DC_purchased(t) ≥ 0,
    Σ_i Q_heat_i(t) + Q_DC_purchased(t) + Q_storage_dis(t)
        = Q_DHN(t) + Q_storage_charge(t) + Q_losses(t).
CHP должен соблюдать электротепловую область, КПД, минимум времени включения/выключения 168ч.
Для чистой heat-pump ветки отдельно:
    Q_HP_out = Q_evap+P_comp,
    Q_evap ≤ Q_DC_thermally_available,
    COP = Q_HP_out/P_comp,
    Q_HP_out ≤ Q_HP_nominal.
Покупать/утилизировать тепло исходя из **системной предельной стоимости**, а не только максимизации физически доступной мощности; forced-100% scenario хранить отдельно.

## Главное отличие от текущего MATLAB

Текущий код +dchr/simulate_system_v2.m реализует правило «HP сначала покрывает спрос, остаток в накопитель, газ при дефиците». В нём нет CHP, целевой функции минимизации затрат, годовых входных рядов 2013/2015, почасовых цен NordPool, 168ч unit-commitment и соответствующей обратной связи доходов от электричества. Поэтому одно совпадение coverage или OPEX не валидировало бы воспроизведение Wahlroos.

## Контрольные тесты для следующих этапов

- Проверить энергетические и электрические балансы CHP, корректность знака revenue (продажа электричества УМЕНЬШАЕТ net-cost).
- Проверить 168ч минимального времени включения/отключения с дискретной Stateflow логикой либо MILP unit commitment.
- Forced-reuse scenario не должен иметь cost-based curtailment, но должен учитывать физический избыток и накопитель.
- При росте стоимости DC-heat использование не должно увеличиваться при неизменных остальных обстоятельствах (в рамках оптимизационной постановки).
- Не допускать переноса результатов 0.6–7.3% на Frankfurt без одновременного моделирования цены и доходов CHP.
- Ввести два разных layer: **Frankfurt thermal supply validation** и **Espoo optimal dispatch validation**.

## Результат текущего этапа

Текст оригинальной статьи извлечён и сопоставлен с компонентами нашего проекта. Модель EnergyPRO не реплицирована: нет полного открытого проекта и первичных временных рядов, поэтому статистический итог (0.6–7.3%) отмечен внешним reference, а не тестом нашего кода.
