Subject: Gasketed titanium plate exchanger RFQ | 150 kW at small approach temperature

Dear Alfa Laval applications engineering,

Please size a physically isolated pool heating plate exchanger and provide a non-binding performance-based budget. Design duty is 150 kW THERMAL at counterflow hot side 35 C in / 32 C out, cold pool-water branch 27.5 C in / 29.5 C out. The preliminary flows for water are 43.17 m³/h primary and 64.76 m³/h secondary. Counterflow LMTD approx. 4.98 K and CLEAN UA approx. 30.1 kW/K; the study requires a 25% engineering fouling-area allowance corresponding to design UA 37.6 kW/K before OEM review.

Please quote real useful kW and pressure drops at this exact point, plates/gaskets suited to chlorinated or salt-treated pool water, maintainability/cleaning, channel velocities, minimum terminal approach and fouling basis, double-wall separation if recommended, drawing with isolation valves and chemical dosing injection downstream of exchanger, maximum allowable pressure, accessories and budget price with exclusions. We are not treating Pahlén 200 kW at 60 K as evidence for this duty.

This is an academic feasibility study in Slovakia with no purchasing authorization or installed site yet. Please treat the enquiry as non-binding.

Best regards,
Academic engineering feasibility study
(Identity and institutional affiliation to be completed before sending.)
