Subject: Independent 10 MW critical IT cooling / N+1 recoolers | equipment sizing enquiry

Dear Data Centre Cooling Engineering,

We request a non-binding technical concept for independent rejection of the entire 10 MW RATED IT thermal load, even if all district heating and pool heat-reuse paths are simultaneously unavailable. The location is the Bratislava area. Please compare dry and adiabatic/hybrid coolers, with water/glycol supply/return candidates 30/35, 35/40 and 40/45 C; we need you to verify actual allowable IT coolant set points. Ambient dry-bulb/ wet-bulb extremes, noise, water constraints, electrical demand and site conditions are not measured and must be resolved during selection.

Compare physically adequate N+1 banks of effective modules around 2 MW NET heat rejection at site design conditions, not rated sales brochure output. Calculate full 10 MW after loss of the largest module including ambient derating, with UPS-supported circulation pumping, standby changeover options 10/30/60/300 seconds, separate power paths, independent controls and bypass valve. Supply fan kW, pump kW and dp at target flow, annual estimated fan consumption on 8760h local NASA reanalysis (not site measurements), water use, glycol concentration, frost safety, maintenance, acoustic output, structural loads, CAD/GA and indicative CAPEX.

A nominal single-unit catalogue number without peak-ambient selection and N+1 fault case cannot qualify as safe emergency IT cooling. No real purchase order is authorized.

Best regards,
Academic engineering feasibility study
(Identity and institutional affiliation to be completed before sending.)
