# Формальная математическая постановка v0.5
## Data Center Waste Heat → DH network
**Статус:** инженерная спецификация и план верификации, НЕ утверждённая публикационная модель. Создана ДО изменения MATLAB/Simulink/Stateflow. Базируется на исходном проекте, Jürgens 2024 (Frankfurt), Wahlroos 2017 (Espoo); остальные 29 источников в очереди независимого аудита.

### 1. Единственная конвенция знаков и единиц

- Потоки энергии положительны в направлении поставки тепла потребителю; MW_th = тепловая мощность; MW_el = электрическая.
- Временной шаг Δt = 1 h для paper-level dispatch; энергия E[MWh] = Σ Q[MW] Δt[h].
- Температурные разности измеряются в K; абсолютные температуры в термодинамических формулах в K, T_K=T_°C+273.15.
- Расход m_dot [kg/s], удельная теплоёмкость cp [J/(kg K)], Q[MW] = m_dot*cp*(T_out-T_in)/10^6.
- Со стороны DC→HP называем **доступный низкопотенциальный поток** Q_evap_avail; со стороны HP→DH называем **тепло конденсатора** Q_HP_out. Нельзя называть их одной Qsrc.
- Выработка (на входе в сеть) E_input ≠ проданное потребителям тепло E_sold. Эта граница обязательна во всех KPI.
- Цель baseline: воспроизвести энергию, не оптимальность. Оптимизация добавляется только при проверенных физических компонентах.

### 2. Источник IT и система охлаждения

Для сценария Frankfurt по секции 2.1 Jürgens:
$$P_{IT,k}=P_{IT,nom}u_k,$$
$$Q_{DC,low,k} = \eta_{DC,k}P_{IT,k},\qquad 0\le\eta_{DC,k}\le 1.$$
В опубликованном case в первом приближении \(\eta_{DC}=0.90\), но реально выбранная extraction-capacity, гидравлика и температурный уровень должны ограничивать доступный поток:
$$0\le Q_{evap,avail,k}\le\min(Q_{DC,low,k},Q_{extract,max,k}).$$
PUE даёт **общую электрическую нагрузку DC**, а не автоматическое равенство с полезно извлекаемым теплом. Нельзя двойным счётом добавлять энергию холодильной машины.

### 3. Теплообменник

Быстрая screening-модель:
$$Q_{HX,k}=\min(\varepsilon_{eff}Q_{DC,low,k},Q_{HX,max}).$$
Это эмпирическое *удержание энергии*, не полноценная epsilon-NTU; \(\varepsilon_{eff}\) здесь не следует называть строгой теплопередающей эффективностью.

Полноценная модель:
$$Q_{HX}=C_h(T_{h,in}-T_{h,out})=C_c(T_{c,out}-T_{c,in}),$$
$$Q_{HX}=\varepsilon_{NTU} C_{min}(T_{h,in}-T_{c,in}),\quad C=\dot m c_p.$$
Проверять температурный pinch, положительные расходы, обратимость направления при некорректном входе. Если T_hot ≤ T_cold, пассивный HX не способен нагреть холодную ветвь.

### 4. Компрессионный тепловой насос

$$Q_{HP,out,k}=Q_{evap,k}+P_{compressor,k},$$
$$COP_k=Q_{HP,out,k}/P_{compressor,k},\quad Q_{evap,k}=Q_{HP,out,k}(1-COP_k^{-1}).$$
$$0\le Q_{HP,out,k}\le Q_{HP,nom},\quad
0\le Q_{evap,k}\le Q_{HX,k}.$$
Эквивалентный ограничитель при COP>1:
$$Q_{HP,out,k}\le Q_{HX,k}\frac{COP_k}{COP_k-1}.$$
Калибровать COP через температурный режим и performance-map оборудования. Аппроксимация Карно
$$COP^{Carnot}=\eta_C \frac{T_{cond,K}}{T_{cond,K}-T_{evap,K}}$$
допустима **только как отдельная гипотеза**; нельзя выдавать её за manufacturer COP из Frankfurt (около 3.76–3.9, текстовая опечатка 3.67 под проверкой).
Показатели на частичной нагрузке решаются итерационно: PLR влияет на COP, а COP влияет на допустимую мощность при ограниченном Q_evap. Нельзя брать Q_max при COP_nom и использовать произвольный COP_act без сверки остаточной доступной мощности.

### 5. Сеть и потребитель

Frankfurt (табл. 2):
$$E_{sold}\approx144000\;MWh/a,\quad f_{loss}=0.052,$$
$$E_{DH,input}=\frac{E_{sold}}{1-f_{loss}}\approx151899\;MWh/a\approx152000.$$
Погодозависимая модель нагрузки может быть использована для исследовательского сценария; **paper replication** должна использовать эквивалент SigLinDe и его исходные метеовходы, включая искусственный морозный дизайн-день −10°C.

В часовом разрешении:
$$Q_{DH,in,k}=Q_{consumer,k}+Q_{network\,loss,k},$$
$$Q_{DH,in,k}=Q_{HP,direct,k}+Q_{TES,dis,k}+Q_{gas,k}+Q_{unserved,k}.$$
Из расчётных температур подавать и проверять физический расход:
$$Q_{DH,in}=\dot m_{DH} c_p (T_s-T_r)/10^6.$$
Здесь все Q в MW, cp в J/(kg K). При T_s≤T_r расчёт такого режима запрещён.

### 6. Накопитель

$$E_{k+1}=E_k(1-\lambda\Delta t)+\eta_c Q_{c,k}\Delta t-Q_{d,k}\Delta t/\eta_d,$$
$$0\le E_k\le E_{max},\quad 0\le Q_c\le Q_{c,max},\quad 0\le Q_d\le Q_{d,max},\quad Q_c Q_d=0.$$
Значения энергии Emax и допустимой мощности Qmax являются **разными** проектными параметрами; при sensitivity sweep менять только один, не смешивать.
Frankfurt benchmark: Emax ≈82 MWh (~2400 m³ горячей воды), а не 300 MWh. Для воды:
$$E_{water,MWh}=\rho V c_p \Delta T / (3.6\cdot10^9),$$
где cp в J/(kg K). Не подменять краткосрочное водяное TES сезонным thermochemical TES из Varna.
Годовой энергетический баланс должен учитывать E_final − E_initial и потери \(\lambda E\).

### 7. Резерв и дефицит

$$0\le Q_{gas,k}\le20\ MWth,$$
$$Q_{unserved,k}=\max(0,Q_{DH,in,k}-Q_{HP,direct,k}-Q_{TES,dis,k}-Q_{gas,k}).$$
Если дефицит >20 MW, модель **обязана** показывать unmet demand вместо скрытого неограниченного котла.
Расход газового топлива:
$$P_{gas,fuel,k}=Q_{gas,k}/\eta_{boiler}.$$

### 8. Объективная функция эксплуатации и Stateflow

Для чистого Frankfurt baseline сначала rule-based dispatch: HP→спрос, излишки→TES, дефицит→TES→gas, остаток→unmet. Для Espoo отдельный economic dispatch:
$$\min\sum_k \Delta t\,[C_{fuel,k}+C_{electric,k}+C_{purchased\ heat,k}-R_{CHP,electric,k}],$$
с ограничениями heat balance, CHP heat/electric coupling, CHP minimum on/off 168h, price-driven dispatch. Эта цель реконструирована из методики Wahlroos, не является дословной формулой EnergyPRO.
**Stateflow** реализует переключения режимов и защитную автоматику (NORMAL, CHARGE, DISCHARGE, BOILER, CURTAIL, FAULT). Дифференциальную/алгебраическую физику TES/HX/HP реализуют блоки Simulink, не Stateflow.

### 9. Экономика / эксергия / экологические метрики

Экономику Frankfurt оценивать дисконтированной LCoH с сетью, CAPEX, эксплуатацией, субсидиями, ценами Германии по годам, а не нашей простейшей proxy.
Вычислять CO2 с учетом **динамической** удельной эмиссии электричества; публикация различает −61% в 2025 и −78% за рассматриваемый период.
Эксергия теплового потока при постоянной температуре:
$$Ex_Q=Q(1-T_0/T),\quad T,T_0\text{ в Kelvin}.$$
Не путать простую долю полезной эксергии с полной *эксергетической эффективностью* холодильного цикла и химического хранения.
Развести ERF (фактически реиспользованная энергия на границе DC), ERE и «доставленное сетью тепло с добавленной работой компрессора». В конкретной формуле обязателен один каталог интерпретации и единая граница.

### 10. Обязательные тесты до кросс-валидации MATLAB ↔ Simulink

1. Размерности единиц, абсолютные температуры, неверные знаки и отрицательные мощности.
2. Постоянство первого закона DC/HX/HP/DH/TES на каждом шаге, допуск 1e-6 MW для double.
3. COP >1, корректная работа при Qsource=0, Qdemand=0, full-load/partial-load.
4. Ограничение TES [0,Emax], невозможность заряда/разряда одновременно, закрытие ΔE за год.
5. Котёл ограничен 20 MW, unmet load при недостатке мощности, тест искусственного пика 75 MW.
6. Frankfurt paper: E_sold≈144GWh, E_input≈152GWh, HP≈148GWh, gas≈4GWh, 82MWh, 37/20MW.
7. Не подбирать recovery_fraction по целевой доле покрытия и одновременно называть совпадение доказательством независимой валидации.
8. Эффект Tsrc↑ на COP, влияние HP power/Electricity при фиксированном *Qsource* и при фиксированном *Qhot* проверять как ДВА разных условия.
9. Экономическое поведение: при большем закупочном тарифе внешнего тепла оптимальный объём покупки не возрастает при прочих равных в упрощенном price-taking test.
10. MATLAB vs Simulink vs Stateflow: идентичные входы/Δt, residual ≤ tolerance, контрольная сумма данных, сохранение версий сценариев.

## Статус модели

- Имеются доказанные инварианты старой v0.4 на 8760 шагах, см. audit/physics_audit_v05.md.
- Имеются 5 непрошедших сопоставлений старой v0.4 с первоисточником Frankfurt, см. audit/paper_model_gap_v05.json.
- До полного paper-by-paper аудита остальных 29 работ **не утверждать**, что окончательная мультифизическая модель воспроизведена.
