# Независимая математическая физика: v0.7 (рабочий прототип)
Дата: 08.10.2026. Статус: FIRST-LAW ENGINEERING REFERENCE, **не валидированная репликация Frankfurt/Espoo/Stockholm**.

## A. Граница системы и знаки
Серверы DC → охлаждение → HX → испаритель HP → конденсатор HP → DHN → абонент. Источник: q_source>=0 в MW_th; вспомогательное электричество и компрессор в MW_el; положительное тепло идет в теплосеть.
За границей ядра: реальный часовой IT load, насосы/вентиляторы, связка HX→температура испарителя, COP performance-map, гидравлика, погодная нагрузка и экономика.

## B. Источник/теплообменник
Q_HX = eps * Cmin * (T_hot_in - T_cold_in), C=mdot*cp / 1e6 [MW/K].
Рассчитывать только если T_hot_in>T_cold_in, C_hot,C_cold,UA>=0.
T_hot_out=T_hot_in-Q_HX/C_hot, T_cold_out=T_cold_in+Q_HX/C_cold.
Отдельный общий reference-вариант: counterflow epsilon-NTU. Он НЕ равен Eq.17 Sintong.
Cross-flow оба потока несмешивающиеся (Sintong, PDF стр.32 Eq.17–20):
Cr=Cmin/Cmax, NTU=UA/Cmin;
eps=1-exp[(1/Cr)*NTU^0.22*(exp(-Cr*NTU^0.78)-1)].
Для Cr<=.01 применяется Eq.18: eps=1-exp(-NTU).
У Sintong A=38 m2, U=500 W/(m2 K), отсюда UA=19000 W/K=0.019 MW/K. Это параметр авторского сценария, не спецификация нашего оборудования.
Свойства HX: 0<=eps<=1, Q_hot_drop=Q_cold_gain, отсутствие повышения температуры холодного потока выше горячей входной, отсутствие отрицательного потока при физическом температурном градиенте.

## C. Тепловой насос
Q_cond = Q_evap + P_comp; COP_HP=Q_cond/P_comp > 1.
P_comp=Q_cond/COP_HP; Q_evap=Q_cond*(1-1/COP_HP).
Q_cond <= P_HP,rated; Q_evap <= Q_HX_available.
Следовательно Q_cond <= min(P_HP,rated, Q_HX_available*COP_HP/(COP_HP-1)).
При P_comp=0 COP численно неопределен, но весь поток 0. В коде допускается лишь заданный COP>1 даже при HP=0, чтобы не вводить неопределённость.
Q_DH_delivered=eta_line*Q_cond только если eta_line относится ко ВСЕМУ конденсаторному теплу.
Q_DC_cooling и Q_DH из Eq.22/24 Sintong проверены отдельно, видимый конфликт знаков и границ НЕ замаскирован.

## D. Накопитель с часовым шагом
E_before = E_k - lambda * dt * E_k [MWh]; модель явной дискретной потери, lambda*dt <=1.
E_next=E_before+eta_c*Q_charge*dt-Q_discharge*dt/eta_d.
0<=E_next<=E_max, 0<=Qcharge<=Pcharge_max, 0<=Qdis<=Pdis_max, Qcharge*Qdis=0.
Если источник на прямой спрос+заряд ограничен, HP приглушается: не допускаем тайное уничтожение сгенерированного полезного тепла.
Этот алгоритм приоритетов: HP→потребитель, HP excess→TES, TES→потребитель, газ→потребитель, остаток unmet.
Годовой баланс накопителя: Efinal=Einitial+sum(eta_c*Q_c*dt-Q_d*dt/eta_d-Ek*lambda*dt).
Важное ограничение: накопитель не меняет мощность HP автоматически, кроме доступной мощности заряда.

## E. Балансы/единицы
В каждый час:
Q_cond = Q_direct+Q_charge;
Q_demand,DHN = Q_direct+Q_discharge+Q_gas+Q_unmet.
Q_evap + P_comp = Q_cond.
Q_gas <= P_gas,rated (Frankfurt ориентир 20 MWth).
E[MWh]=sum Q[MW]*dt[h].
Для тепла, проданного абонентам (sold), применять отдельный контроль потерь: E_DHN_input = E_sold/(1-loss_fraction) при потере как доле тепла на входе.
Нельзя сравнивать вход в сеть 152 GWh с 144 GWh полезного абонентского тепла без коэффициента потерь.

## F. Проверка и ограничения результатов
`reference_physics_v07.py` и `test_reference_physics_v07.py`: 11 автоматических тестов, 1500 случайных точек, 8760-часовой синтетический годовой баланс, без падений. `sintong_equations_v07.py`: 9 тестов, 1000 точек crossflow, без падений.
Тесты доказывают самосогласованность реализованной математики на исследованных входах, НЕ корректность всех параметров и НЕ воспроизведение авторских результатов.
До этапа MATLAB/Simulink остаётся обязательным аудит 31 первоисточника и сопоставление двух независимых математических представлений.
