# Контрольная точка v0.11: №21 Ebrahimi, ссылка [12] Marcinichen

Дата: 2026-10-08. Статус: **частичная сверка оригинала №21; НЕ проверка оригинала [12]**.

## Доказательства и границы
- Проверенный локальный оригинал №21: `sources/papers/21_Ebrahimi_2014.pdf`, 17 PDF-страниц, SHA-256 `4aaffa92f30b0d5aa9c7a7e58e5ff8cad3eb05c9f8969b079d6127aab1600a40`.
- PDF стр. 7 (печатная 628): авторы обзора пересказывают Marcinichen et al. [12]: вторичный теплоноситель ~90 °C для vapor compression против ~48 °C для liquid pumped, причём мощность компрессорного варианта в рассмотренной симуляции существенно выше.
- PDF стр. 8 (печатная 629), Table 9: для Marcinichen et al. (2012) [12] HFC134a liquid pumped указаны конденсатор 57.7–58 °C и вода 30→47.7–48 °C; HFO1234ze liquid pumped: вода 30→46.8 °C; HFC134a vapor compression: конденсатор 95 °C и вода 30→90 °C.
- PDF стр. 8, Table 10 с заголовком *liquid pump* печатает вторичный выход **45–90 °C**; Table 11 отдельно относится к vapor compression и указывает около **90 °C**. Верхняя граница Table 10 не согласуется с конкретными pumped-case строками Table 9 и собственным текстом обзора.
- PDF стр. 16 (список литературы): [12] J.B. Marcinichen, J.A. Olivier, J.R. Thome, *On-chip two-phase cooling of datacenters: cooling systems and energy recovery evaluation*, Applied Thermal Engineering **41 (2012), 36–51**.
- DOI для [12] найден по внешним библиографическим записям: `10.1016/j.applthermaleng.2011.12.008`; официальный репозиторий EPFL: https://infoscience.epfl.ch/entities/publication/492583b0-1f58-4eea-9a7f-c130235a95c7. PDF EPFL: https://infoscience.epfl.ch/bitstreams/30ae8dd8-5fc0-481b-8ccd-284d7f125195/download. Запрос оригинала на этом проходе вернул HTTP 429; полный [12] **НЕ прочитан**.

## Проверяемое заключение
Внутреннее противоречие диапазонов в обзоре №21 подтверждается сравнением собственных Table 9/10/11 и текста на PDF стр. 7–8. Это **не доказательство ошибки Marcinichen [12]**, поскольку первичный текст [12] пока не сверен. Нельзя использовать 90 °C как гарантированный выход для pump-only схемы. Нельзя приравнивать температуру конденсатора к температуре вторичного потока: это разные величины.

Типы проверки: **совпадение с оригиналом №21** (да, локальный PDF); **математические тождества** (не проверялись в этой контрольной точке); **независимая физическая/экспериментальная валидация** (нет). Уровень закрытия №21: PARTIAL, 0/31 полностью закрытых источников.

## Воспроизводимость
`python audit/test_ebrahimi_marcinichen_crossref_v11.py` из любой директории; результат `audit/ebrahimi_marcinichen_crossref_tests_v11.json`, 11/11 проверок PDF-текста/хеша. Это текстовые assertions и проверка метаданных, не численная репликация исследования.

Следующий шаг: получить оригинал [12] через официальный EPFL после снятия ограничения 429, проверить конкретные таблицы и границы. При повторном блокере перейти к первичным PDF №8 или №9 либо аудитам №18/23, не повышая статус №21.
