<!doctype html>
<html lang="en" class="h-100" data-bs-theme="light">
  <head>
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1, shrink-to-fit=no">
    <meta name="generator" content="pandoc">
      <meta name="author" content="U.S. Department of Energy" />
        <meta name="dcterms.date" content="2026-09-30" />
          <title>Plant Loop Heat Pumps</title>

    <!-- Bootstrap CSS -->
    <link href="https://cdn.jsdelivr.net/npm/bootstrap@5.3.8/dist/css/bootstrap.min.css" rel="stylesheet" integrity="sha384-sRIl4kxILFvY47J16cr9ZwB07vP4J8+LH7qKQnuqkuIAvNWLzeN8tE5YBujZqJLB" crossorigin="anonymous">

    <!-- Bootstrap Icon -->
    <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/bootstrap-icons@1.11.3/font/bootstrap-icons.css" integrity="sha384-tViUnnbYAV00FLIhhi3v/dWt3Jxw4gZQcNoSCxCIFNJVCx7/D55/wXsrNIRANwdD" crossorigin="anonymous">

    <!-- Match the typography used by the Sphinx Read the Docs theme -->
    <link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Lato:wght@400;700&amp;family=Roboto+Slab:wght@400;700&amp;display=swap">

    <!-- Highlight.js Styles -->
    <link rel="stylesheet" id="highlight-style" href="https://cdnjs.cloudflare.com/ajax/libs/highlight.js/11.11.1/styles/atom-one-light.min.css">

    <!-- Custom Styles -->
      <link rel="stylesheet" href="style.css" />
  
    <!-- After header contents -->
      <link rel="icon" href="https://energyplus.net/favicon.ico" type="image/x-icon">
      <!-- Add site-verifications here -->
  
  
  <script async type="text/javascript" src="/_/static/javascript/readthedocs-addons.js"></script><meta name="readthedocs-project-slug" content="energyplus" /><meta name="readthedocs-version-slug" content="v26.2.0" /><meta name="readthedocs-resolver-filename" content="/guides/engineering-reference/16.6-plant-loop-heat-pumps.html" /><meta name="readthedocs-http-status" content="200" /></head>
  <body class="d-flex flex-column h-100 doc-engineering-reference">
    <header id="header">
      <!-- Before body contents -->
      
      <nav class="navbar bd-navbar navbar-expand-lg fixed-top">
        <div class="container-xxl bd-gutter flex-wrap flex-lg-nowrap">
          <!-- Brand -->
          <a class="navbar-brand" href="../../index.html">
            <img src="media/ep_nobg.svg" alt="" width="300" height="216"
                 style="height: 30px; width: 100%;">
            <span>EnergyPlus</span>
          </a>

          <!-- Toggler -->
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarNav" aria-controls="navbarNav" aria-expanded="false" aria-label="Toggle navigation">
            <i class="bi bi-list fs-1"></i>
          </button>

          <!-- Navbar Content -->
          <div class="collapse navbar-collapse scrollable-navbar" id="navbarNav">
            <ul class="navbar-nav me-auto mb-2 mb-lg-0">
              <li class="nav-item">
                <a class="nav-link" href="../../index.html">Home</a>
              </li>
              <li class="nav-item">
                <a class="nav-link" href="https://github.com/NatLabRockies/EnergyPlus">GitHub</a>
              </li>
                          <li class="nav-item">
                <a class="nav-link" href="index.html" accesskey="t" rel="top" title="Engineering Reference"><i class="bi bi-house-door"></i></a>
              </li>
                                      <li class="nav-item">
                <a class="nav-link" href="16-simulation-models---encyclopedic-reference-002.html" accesskey="u" rel="up" title="Simulation Models – Encyclopedic Reference, Volume 3"><i class="bi bi-arrow-up"></i></a>
              </li>
                                      <li class="nav-item">
                <a class="nav-link" href="16.5-air-system-compound-component-groups.html" accesskey="p" rel="previous" title="Air System Compound Component Groups"><i class="bi bi-chevron-left"></i></a>
              </li>
                                      <li class="nav-item">
                <a class="nav-link" href="16.7-variable-refrigerant-flow-heat-pumps.html" accesskey="n" rel="next" title="Variable Refrigerant Flow Heat Pumps"><i class="bi bi-chevron-right"></i></a>
              </li>
                        </ul>

            <!-- Search -->
            <button class="btn btn-outline-light d-flex align-items-center mx-lg-2 search-trigger" type="button" data-bs-toggle="modal" data-bs-target="#searchModal">
              <i class="bi bi-search me-2"></i>
              <span class="d-none d-lg-inline me-3">Search</span>
              <kbd class="d-none d-lg-inline ms-auto opacity-75">Ctrl K</kbd>
            </button>

          </div>
        </div>
      </nav>

      <!-- Search Modal -->
      <div class="modal fade" id="searchModal" tabindex="-1" aria-label="Search documentation" aria-hidden="true">
        <div class="modal-dialog modal-dialog-scrollable modal-lg">
          <div class="modal-content">
            <div class="modal-header">
              <div class="input-group">
                <span class="input-group-text"><i class="bi bi-search"></i></span>
                <input type="search" class="form-control" id="searchInput" placeholder="Search documentation..." autocomplete="off" autofocus>
              </div>
              <button type="button" class="btn-close ms-2" data-bs-dismiss="modal" aria-label="Close"></button>
            </div>
            <div class="modal-body p-0">
              <div id="searchResults" class="list-group list-group-flush"></div>
              <div id="searchEmpty" class="text-center text-body-secondary py-5 d-none">No results found</div>
              <div id="searchHint" class="text-center text-body-secondary py-5">Start typing to search across all pages</div>
            </div>
          </div>
        </div>
      </div>
    </header>

    <div class="container-xxl bd-gutter bd-layout mb-5">
      <main class="bd-main order-1">

        
    
    
    <!-- Main Content -->
    <div class="bd-content ps-lg-2">
      <h2 data-number="16.6" id="plant-loop-heat-pumps">Plant Loop Heat
      Pumps</h2>
      <p>There are four plant loop heat pump models available in
      EnergyPlus:</p>
      <ul>
      <li><p><a
      href="16.6-plant-loop-heat-pumps.html#equation-fit-water-to-water-heat-pump-model">Equation
      fit</a> (water-to-water)</p></li>
      <li><p><a
      href="16.6-plant-loop-heat-pumps.html#parameter-estimation-water-to-water-heat-pump-model">Parameter
      estimation</a> (water-to-water)</p></li>
      <li><p><a
      href="16.6-plant-loop-heat-pumps.html#eir-plant-loop-heat-pump-model">EIR-formulated</a>
      (water-to-water or air-to-water)</p></li>
      <li><p><a
      href="16.6-plant-loop-heat-pumps.html#fuel-fired-air-to-water-heat-pumps">Fuel-fired
      absorption</a> (air-to-water)</p></li>
      </ul>
      <p>Detailed descriptions of the former two models are available in
      the references Tang and Jin. The EIR formulation was added with
      EnergyPlus 9.1, based on the popular EIR formulation used in the
      chiller model. This section describes the important details of the
      three models.</p>
      <h3 data-number="16.6.1"
      id="equation-fit-water-to-water-heat-pump-model">Equation Fit
      Water To Water Heat Pump Model</h3>
      <p>This section describes the equation-fit model for
      water-to-water heat pump. (Object names:
      HeatPump:WaterToWater:EquationFit:Cooling &amp;
      HeatPump:WaterToWater:EquationFit:Heating). This documentation is
      derived from the M.S. dissertation of Tang (2005) which is
      available on the Oklahoma State University web site . The model
      uses four non-dimensional equations or curves to predict the heat
      pump performance in cooling and heating mode. The methodology
      involved using the generalized least square method to generate a
      set of performance coefficients from the catalog data at indicated
      reference conditions. Then the respective coefficients and
      indicated reference conditions are used in the model to simulate
      the heat pump performance. The variables that influenced the
      water-to-water heat pump performance are load side inlet water
      temperature, source side inlet temperature, source side water flow
      rate and load side water flow rate. The governing equations for
      the cooling and heating mode are as following:</p>
      <p>Cooling Mode:</p>
      <div class="equation" data-number="16.427">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mi>c</mi></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo>=</mo><mi>A</mi><mn>1</mn><mo>+</mo><mi>A</mi><mn>2</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>L</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub></mrow><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>A</mi><mn>3</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>S</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub></mrow><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>A</mi><mn>4</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mi>L</mi></msub><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi>L</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>A</mi><mn>5</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mi>S</mi></msub><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi>S</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mfrac><mo stretchy="true" form="postfix">]</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \frac{{Q{}_c}}{{Q{}_{c,ref}}} = A1 + A2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + A3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + A4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + A5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.427">(16.427)</span>
      </div>
      </div>
      <div class="equation" data-number="16.428">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mfrac><mrow><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi><msub><mrow></mrow><mi>c</mi></msub></mrow><mrow><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo>=</mo><mi>B</mi><mn>1</mn><mo>+</mo><mi>B</mi><mn>2</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>L</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub></mrow><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>B</mi><mn>3</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>S</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub></mrow><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>B</mi><mn>4</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mi>L</mi></msub><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi>L</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>B</mi><mn>5</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mi>S</mi></msub><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi>S</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mfrac><mo stretchy="true" form="postfix">]</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \frac{{Power{}_c}}{{Power{}_{c,ref}}} = B1 + B2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + B3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + B4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + B5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.428">(16.428)</span>
      </div>
      </div>
      <p>Heating Mode:</p>
      <div class="equation" data-number="16.429">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mfrac><msub><mi>Q</mi><mi>h</mi></msub><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo>=</mo><mi>C</mi><mn>1</mn><mo>+</mo><mi>C</mi><mn>2</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>L</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub></mrow><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>C</mi><mn>3</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>S</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub></mrow><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>C</mi><mn>4</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mi>L</mi></msub><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi>L</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>C</mi><mn>5</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mi>S</mi></msub><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi>S</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mfrac><mo stretchy="true" form="postfix">]</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \frac{{{Q_h}}}{{Q{}_{h,ref}}} = C1 + C2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + C3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + C4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + C5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.429">(16.429)</span>
      </div>
      </div>
      <div class="equation" data-number="16.430">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mfrac><mrow><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi><msub><mi></mi><mi>h</mi></msub></mrow><mrow><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo>=</mo><mi>D</mi><mn>1</mn><mo>+</mo><mi>D</mi><mn>2</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>L</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub></mrow><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>D</mi><mn>3</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>S</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub></mrow><mrow><mi>T</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>D</mi><mn>4</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mi>L</mi></msub><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi>L</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mfrac><mo stretchy="true" form="postfix">]</mo></mrow><mo>+</mo><mi>D</mi><mn>5</mn><mrow><mo stretchy="true" form="prefix">[</mo><mfrac><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mi>S</mi></msub><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi>S</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mfrac><mo stretchy="true" form="postfix">]</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \frac{{Power{_h}}}{{Power{}_{h,ref}}} = D1 + D2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + D3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + D4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + D5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.430">(16.430)</span>
      </div>
      </div>
      <p>Assuming no losses, the source side heat transfer rate for
      cooling and heating mode is calculated as following;</p>
      <div class="equation" data-number="16.431">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi><mo>,</mo><mi>c</mi></mrow></msub><mo>=</mo><msub><mi>Q</mi><mi>c</mi></msub><mo>+</mo><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><msub><mi>r</mi><mi>c</mi></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      {Q_{source,c}} = {Q_c} + Powe{r_c}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.431">(16.431)</span>
      </div>
      </div>
      <div class="equation" data-number="16.432">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi><mo>,</mo><mi>h</mi></mrow></msub><mo>=</mo><msub><mi>Q</mi><mi>h</mi></msub><mo>−</mo><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><msub><mi>r</mi><mi>h</mi></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      {Q_{source,h}} = {Q_h} - Powe{r_h}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.432">(16.432)</span>
      </div>
      </div>
      <p>where:</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>A</mi><mn>1</mn><mo>−</mo><mi>D</mi><mn>5</mn></mrow><annotation encoding="application/x-tex">A1 - D5</annotation></semantics></math>
      are the equation fit coefficients for the cooling and heating
      mode</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><annotation encoding="application/x-tex">{T_{ref}}</annotation></semantics></math>
      is 283.15K</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>L</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub><annotation encoding="application/x-tex">{T_{L,in}}</annotation></semantics></math>
      is the entering load side water temperature (K)</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>S</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub><annotation encoding="application/x-tex">{T_{S,in}}</annotation></semantics></math>
      is the entering source side water temperature (K)</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mi>L</mi></msub><annotation encoding="application/x-tex">{\dot V_L}</annotation></semantics></math>
      is the load side volumetric flow rate
      (m<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mi></mi><mn>3</mn></msup><annotation encoding="application/x-tex">^{3}</annotation></semantics></math>/s)</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mi>S</mi></msub><annotation encoding="application/x-tex">{\dot V_S}</annotation></semantics></math>
      is the source side volumetric flow rate
      (m<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mi></mi><mn>3</mn></msup><annotation encoding="application/x-tex">^{3}</annotation></semantics></math>/s)</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>Q</mi><mi>c</mi></msub><annotation encoding="application/x-tex">{Q_c}</annotation></semantics></math>
      is the load side heat transfer rate in cooling mode (W)</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><msub><mi>r</mi><mi>c</mi></msub></mrow><annotation encoding="application/x-tex">Powe{r_c}</annotation></semantics></math>
      is the power consumption in cooling mode (W)</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>Q</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi><mo>,</mo><mi>c</mi></mrow></msub><annotation encoding="application/x-tex">{Q_{source,c}}</annotation></semantics></math>
      is the source side heat transfer rate in cooling mode (W)</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>Q</mi><mi>h</mi></msub><annotation encoding="application/x-tex">{Q_h}</annotation></semantics></math>
      is the load side heat transfer rate in heating mode (W)</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><msub><mi>r</mi><mi>h</mi></msub></mrow><annotation encoding="application/x-tex">Powe{r_h}</annotation></semantics></math>
      is the power consumption in heating mode (W)</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>Q</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi><mo>,</mo><mi>h</mi></mrow></msub><annotation encoding="application/x-tex">{Q_{source,h}}</annotation></semantics></math>
      is the source side heat transfer rate in heating mode (W).</p>
      <p>If the load side heat transfer rate
      (<em>Q<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi></mi><mi>c</mi></msub><annotation encoding="application/x-tex">_{c}</annotation></semantics></math></em>
      or
      <em>Q<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi></mi><mi>h</mi></msub><annotation encoding="application/x-tex">_{h}</annotation></semantics></math></em>)
      or power consumption
      (<em>Power<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi></mi><mi>c</mi></msub><annotation encoding="application/x-tex">_{c}</annotation></semantics></math></em>
      or
      <em>Power<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi></mi><mi>h</mi></msub><annotation encoding="application/x-tex">_{h}</annotation></semantics></math></em>)
      are less than or equal to zero, then the heat pump is turned off
      for that simulation time step, a warning is issued, and the
      simulation continues.</p>
      <p>The inlet conditions or variables are divided by the reference
      conditions. This formulation allows the coefficients to fall into
      smaller range of values. Moreover, the value of the coefficient
      indirectly represents the sensitivity of the output to that
      particular inlet variable. The reference conditions used when
      generating the performance coefficients must be the same as the
      reference conditions used later in the model. The reference
      temperature
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><annotation encoding="application/x-tex">{T_{ref}}</annotation></semantics></math>
      is fixed at 283K. Temperature unit of Kelvin is used instead of
      Celsius to keep the ratio of the water inlet temperature and
      reference temperature positive value should the water inlet
      temperature drop below the freezing point.</p>
      <p>For cooling mode, the reference conditions; reference load side
      volumetric flow rate,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi>L</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><annotation encoding="application/x-tex">{\dot V_{L,ref}}</annotation></semantics></math>,
      reference source side volumetric flow rate,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi>S</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><annotation encoding="application/x-tex">{\dot V_{S,ref}}</annotation></semantics></math>,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>c</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Powe{r_{c,ref}}</annotation></semantics></math>
      and reference source side heat transfer rate,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>Q</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi><mo>,</mo><mi>c</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><annotation encoding="application/x-tex">{Q_{source,c,ref}}</annotation></semantics></math>
      are the conditions when the heat pump is operating at the highest
      cooling capacity or reference cooling capacity,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>Q</mi><mrow><mi>c</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><annotation encoding="application/x-tex">{Q_{c,ref}}</annotation></semantics></math>
      indicated in the manufacturer’s catalog. Note that the reference
      conditions for heating mode might differ from the reference
      conditions specified for the cooling mode.</p>
      <h4 data-number="16.6.1.1"
      id="coefficient-estimation-procedure-1">Coefficient estimation
      procedure</h4>
      <p>The generalized least square method is used to generate the
      coefficients. This method utilizes an optimization method which
      calculates for the coefficients that will give the least amount of
      differences between the model outputs and the catalog data. A set
      of coefficients for the cooling mode is generated which includes
      A1-A5 for load side heat transfer. The same procedure is repeated
      B, C, and D coefficients. An information flow chart showing the
      inputs, reference conditions, performance coefficients and outputs
      are shown in the figure below:</p>
      <figure id="fig:information-flow-chart-for-water-to-water"
      data-latex-placement="hbtp" data-number="16.47">
      <img src="media/image5290.png" style="width:90.0%;height:90.0%" />
      <figcaption>Figure 16.47: Information Flow Chart for
      Water-To-Water Heat Pump Equation Fit (Tang 2005) </figcaption>
      </figure>
      <h3 data-number="16.6.2"
      id="parameter-estimation-water-to-water-heat-pump-model">Parameter
      Estimation Water-To-Water Heat Pump Model</h3>
      <p>A steady state simulation model for a water-to-water
      reciprocating vapor compression heat pump (Object names:
      HeatPump:WaterToWater:ParameterEstimation:Cooling &amp;
      HeatPump:WaterToWater:ParameterEstimation:Heating) is described in
      this section. This documentation is derived from the
      Ph.D. dissertation of Hui Jin which is available on the Oklahoma
      State University web site . The model incorporates a multivariable
      unconstrained optimization algorithm to estimate several
      unspecific parameters. The aim of the model is to describe the
      detailed physical geometry and operation of each component and
      replicate the performance of the actual unit in operation.
      Assuming the thermodynamic process in the expansion device and the
      pressure drop at the suction and discharge valves to be
      isenthalpic the heat balance equation is given by</p>
      <div class="equation" data-number="16.433">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mi>s</mi></msub><mo>=</mo><mover><mi>W</mi><mo accent="true">̇</mo></mover><mo>+</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><msub><mi></mi><mi>L</mi></msub></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      {\dot Q_s} = \dot W + {\dot Q_{_L}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.433">(16.433)</span>
      </div>
      </div>
      <p>where:</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mi>s</mi></msub><annotation encoding="application/x-tex">{\dot Q_s}</annotation></semantics></math>
      is the source side heat transfer rate (W)</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mi>L</mi></msub><annotation encoding="application/x-tex">{\dot Q_L}</annotation></semantics></math>
      is the load side heat transfer rate (W)</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mover><mi>W</mi><mo accent="true">̇</mo></mover><annotation encoding="application/x-tex">\dot W</annotation></semantics></math>
      is the compressor power input (W).</p>
      <p>The compressor model is based on an isentropic process shown in
      Figure <a href="#fig:schematic-indicator-diagram-for-a"
      data-reference-type="ref"
      data-reference="fig:schematic-indicator-diagram-for-a">16.48</a>
      governed by:</p>
      <div class="equation" data-number="16.434">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi>P</mi><msup><mi>V</mi><mi>γ</mi></msup></mrow><mo>=</mo><mi>C</mi><mi>o</mi><mi>n</mi><mi>s</mi><mi>t</mi><mi>a</mi><mi>n</mi><mi>t</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      {PV^{\gamma}} = Constant
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.434">(16.434)</span>
      </div>
      </div>
      <p>where P is pressure and V is specific volume.</p>
      <figure id="fig:schematic-indicator-diagram-for-a"
      data-latex-placement="hbtp" data-number="16.48">
      <img src="media/image5296.png" style="width:90.0%;height:90.0%" />
      <figcaption>Figure 16.48: Schematic indicator diagram for a
      reciprocating Compressor(Jin 2002) </figcaption>
      </figure>
      <p>Since the refrigerant vapor in the clearance volume as shown in
      the previous figure goes through a re-expansion procedure, the
      mass flow rate of the compressor refrigerant is a decreasing
      function of the pressure ratio.</p>
      <div class="equation" data-number="16.435">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mover><mi>m</mi><mo accent="true">̇</mo></mover><mo>=</mo><mfrac><mrow><mi>P</mi><mi>D</mi></mrow><mrow><mi>ν</mi><msub><mrow></mrow><mrow><mi>s</mi><mi>u</mi><mi>c</mi></mrow></msub></mrow></mfrac><mrow><mo stretchy="true" form="prefix">(</mo><mn>1</mn><mo>+</mo><mi>C</mi><mo>−</mo><mi>C</mi><mrow><mo stretchy="false" form="prefix">(</mo><mfrac><mrow><mi>P</mi><msub><mrow></mrow><mrow><mi>d</mi><mi>i</mi><mi>s</mi></mrow></msub></mrow><mrow><mi>P</mi><msub><mrow></mrow><mrow><mi>s</mi><mi>u</mi><mi>c</mi></mrow></msub></mrow></mfrac><msup><mo stretchy="false" form="postfix">)</mo><mfrac><mn>1</mn><mi>γ</mi></mfrac></msup></mrow><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      {\dot{m}} = \frac{{PD}}{{\nu {}_{suc}}}\left( 1 + C - C{(\frac{{P{}_{dis}}}{{P{}_{suc}}})^{\frac{1}{\gamma }}} \right)
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.435">(16.435)</span>
      </div>
      </div>
      <p>where:</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mover><mi>m</mi><mo accent="true">̇</mo></mover><annotation encoding="application/x-tex">{\dot{m}}</annotation></semantics></math>
      is the refrigerant mass flow rate</p>
      <p>PD is the piston displacement</p>
      <p>C is the clearance factor</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>P</mi><mrow><mi>d</mi><mi>i</mi><mi>s</mi></mrow></msub><annotation encoding="application/x-tex">P_{dis}</annotation></semantics></math>
      is the discharge pressure</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>P</mi><mrow><mi>s</mi><mi>u</mi><mi>c</mi></mrow></msub><annotation encoding="application/x-tex">P_{suc}</annotation></semantics></math>
      is the suction pressure</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>γ</mi><annotation encoding="application/x-tex">\gamma</annotation></semantics></math>
      is the isentropic exponent.</p>
      <h4 data-number="16.6.2.1"
      id="parameter-estimation-procedure">Parameter estimation
      procedure</h4>
      <p>A set of parameters for the cooling mode is defined on the
      basis of the equations used in the model. An information flowchart
      indicating the parameters, inputs to the model and the resulting
      outputs acquired are shown in Figure <a
      href="#fig:information-flowchart-for-water-to-water-heat"
      data-reference-type="ref"
      data-reference="fig:information-flowchart-for-water-to-water-heat">16.49</a>.
      The estimation of parameters is conducted using the catalog
      data.</p>
      <p>The parameter definition include:</p>
      <ul>
      <li><p>Piston displacement, PD</p></li>
      <li><p>Clearance factor, C</p></li>
      <li><p>Pressure drop across the suction and discharge valves,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><mi>P</mi></mrow><annotation encoding="application/x-tex">\Delta P</annotation></semantics></math></p></li>
      <li><p>Loss factor used to define the electromechanical losses
      supposed to be proportional to the theoretical power,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi mathvariant="normal">η</mi><annotation encoding="application/x-tex">{\mathrm{\eta }}</annotation></semantics></math></p></li>
      <li><p>Superheat in
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msup><mi></mi><mo>∘</mo></msup><annotation encoding="application/x-tex">^{\circ}</annotation></semantics></math>C
      or F,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi><msub><mi>T</mi><mrow><mi mathvariant="normal">s</mi><mi mathvariant="normal">h</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\Delta T_{\mathrm{sh}}</annotation></semantics></math></p></li>
      <li><p>Constant part of the electromechanical losses,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">W</mi><msub><mrow></mrow><mrow><mi mathvariant="normal">l</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">s</mi><mi mathvariant="normal">s</mi></mrow></msub></mrow><annotation encoding="application/x-tex">{\mathrm{W}}{}_{{\mathrm{loss}}}</annotation></semantics></math></p></li>
      <li><p>Source side heat transfer coefficient,
      (UA)<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi></mi><mi>S</mi></msub><annotation encoding="application/x-tex">_{S}</annotation></semantics></math></p></li>
      <li><p>Load side heat transfer coefficient,
      (UA)<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi></mi><mi>L</mi></msub><annotation encoding="application/x-tex">_{L}</annotation></semantics></math></p></li>
      </ul>
      <figure id="fig:information-flowchart-for-water-to-water-heat"
      data-latex-placement="hbtp" data-number="16.49">
      <img src="media/image5306.png" style="width:90.0%;height:90.0%" />
      <figcaption>Figure 16.49: Information Flowchart for Water-To-Water
      Heat Pump Parameter Estimation Model implementation (Jin 2002)
      </figcaption>
      </figure>
      <p>where:</p>
      <p>TWiL is the entering water Load side temperature</p>
      <p>TWiS is the entering water Source side temperature</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>W</mi><mi>i</mi><mi>L</mi></mrow></msub><annotation encoding="application/x-tex">{\dot{m}_{WiL}}</annotation></semantics></math>
      is the entering water Load side mass flow rate</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>W</mi><mi>i</mi><mi>S</mi></mrow></msub><annotation encoding="application/x-tex">{\dot{m}_{WiS}}</annotation></semantics></math>
      is the entering water Source side mass flow rate</p>
      <p>S is the Thermostatic Signal.</p>
      <p>The parameter estimation procedure incorporates an objective
      function that computes the difference between the model outputs
      and the catalog outputs.  The objective function is then minimized
      by using a multi variable unconstrained multi modal Nelder Mead
      optimization algorithm. As the objective function value lowers
      after each iteration, the model outputs approach the catalog
      outputs consequently leading to convergence and the correct
      parameters are estimated for the respective model. The inputs to
      the model include the entering water temperatures and mass flow
      rates on the load side and the source side. The calculation of the
      objective function is shown in the form of a formula flowchart in
      Figure <a href="#fig:flow-diagram-of-energyplus-water-to-water"
      data-reference-type="ref"
      data-reference="fig:flow-diagram-of-energyplus-water-to-water">16.50</a>.
      The square of the sum of the errors (SSQE) for a given set of
      parameter values that will be minimized is given by:</p>
      <div class="equation" data-number="16.436">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>S</mi><mi>S</mi><mi>Q</mi><mi>E</mi><mo>=</mo><munder><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow></munder><msup><mrow><mo stretchy="true" form="prefix">(</mo><mfrac><mrow><mrow><mo stretchy="true" form="prefix">(</mo><mover><mi mathvariant="normal">W</mi><mrow></mrow></mover><mo stretchy="true" form="postfix">)</mo></mrow><mo>−</mo><mrow><mo stretchy="true" form="prefix">(</mo><mover><mo>W</mo><mrow></mrow></mover><mo stretchy="true" form="postfix">)</mo></mrow><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mo stretchy="true" form="prefix">(</mo><mover><mi mathvariant="normal">W</mi><mrow></mrow></mover><mo stretchy="true" form="postfix">)</mo></mrow></mfrac><mo stretchy="true" form="postfix">)</mo></mrow><mn>2</mn></msup><mo>+</mo><mrow><mo stretchy="true" form="prefix">(</mo><mfrac><mrow><mrow><mo stretchy="true" form="prefix">(</mo><mover><mi mathvariant="normal">QL</mi><mrow></mrow></mover><mo stretchy="true" form="postfix">)</mo></mrow><mo>−</mo><mrow><mo stretchy="true" form="prefix">(</mo><mover><mi mathvariant="normal">QL</mi><mrow></mrow></mover><mo stretchy="true" form="postfix">)</mo></mrow><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mo stretchy="true" form="prefix">(</mo><mover><mi mathvariant="normal">QL</mi><mrow></mrow></mover><mo stretchy="true" form="postfix">)</mo></mrow></mfrac><mo stretchy="true" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      SSQE = \sum\limits_{i = 1} {{{\left( {\frac{{\left( {\mathop {W{}_{cat}}\limits^{} } \right) - \left( {\mathop W\limits^{} } \right){}_i}}{{\left( {\mathop {W{}_{cat}}\limits^{} } \right)}}} \right)}^2}}  + \left( {\frac{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right) - \left( {\mathop {QL}\limits^{} } \right){}_i}}{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right)}}} \right)
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.436">(16.436)</span>
      </div>
      </div>
      <p>Where</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">W</mi><msub><mrow></mrow><mrow><mi mathvariant="normal">c</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">{\mathrm{W}}{}_{{\mathrm{cat}}}</annotation></semantics></math>
      is the catalog power consumption</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">W</mi><msub><mrow></mrow><mrow></mrow></msub></mrow><annotation encoding="application/x-tex">{\mathrm{W}}{}_{}</annotation></semantics></math>
      is the model power consumption</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">Q</mi><mi mathvariant="normal">L</mi></mrow><msub><mrow></mrow><mrow><mi mathvariant="normal">c</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">{\mathrm{QL}}{}_{{\mathrm{cat}}}</annotation></semantics></math>
      is the catalog load side heat transfer</p>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">Q</mi><mi mathvariant="normal">L</mi></mrow><msub><mrow></mrow><mrow></mrow></msub></mrow><annotation encoding="application/x-tex">{\mathrm{QL}}{}_{}</annotation></semantics></math>
      is the model load side heat transfer.</p>
      <p>Extrapolation beyond the catalog data grants the parameter
      estimation model an upper hand in comparison with the equation fit
      and deterministic models. However, the detailed model is
      computationally more intensive. Moreover, when the model is
      implemented within a transient system simulation program, it may
      come across figures that are random and unplanned by the
      manufacturer such as low water flow rates or extreme temperatures.
      This oddity may result in unrealistic set of results.</p>
      <figure id="fig:flow-diagram-of-energyplus-water-to-water"
      data-latex-placement="hbtp" data-number="16.50">
      <img src="media/image5314.png" style="width:90.0%;height:90.0%" />
      <figcaption>Figure 16.50: Flow diagram of EnergyPlus Water to
      Water Heat Pump implementation </figcaption>
      </figure>
      <h4 data-number="16.6.2.2" id="control-strategy">Control
      Strategy</h4>
      <p>Both water-to-water heat pump models; parameter estimation
      based model and curve-fit model use the “cycle time control logic”
      developed by Murugappan (2002).</p>
      <p>This strategy keeps the heat pump from short-cycling whereby
      the heat pump will stay on or off for the specified cycle time
      after switching states. The control logic is identical to the
      operation of a physical heat pump whereby the heat pump does not
      switch between on and off instantly. Refer to Muraggapan (2002)
      for the further details on the control strategy.</p>
      <h4 data-number="16.6.2.3" id="references-1">References</h4>
      <p>Jin, Hui. 2002. Parameter Estimation Based Models of Water
      Source Heat Pumps. Phd. Thesis, Department of Mechanical and
      Aerospace Engineering, Oklahoma State University. (downloadable
      from <a
      href="http://www.hvac.okstate.edu">http://www.hvac.okstate.edu/</a>)</p>
      <p>Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady
      State Energy Simulation Program. M.S. Thesis. Department of
      Mechanical and Aerospace Engineering, Oklahoma State University.
      (downloadable from <a
      href="http://www.hvac.okstate.edu">http://www.hvac.okstate.edu/</a>)</p>
      <p>Murugappan, Arun. 2002.  Implementing Ground Source Heat Pump
      and Ground Loop Heat Exchanger Models in the EnergyPlus Simulation
      Environment, M.S. Thesis, Department of Mechanical and Aerospace
      Engineering, Oklahoma State University (downloadable from <a
      href="http://www.hvac.okstate.edu">http://www.hvac.okstate.edu/</a>)</p>
      <h3 data-number="16.6.3" id="eir-plant-loop-heat-pump-model">EIR
      Formulated Plant Loop Heat Pump Model</h3>
      <p>This section describes the EIR formulated model for plant loop
      heat pumps, which can be configured as either a water-source or
      air-source object. (Object names: HeatPump:PlantLoop:EIR:Cooling
      &amp; HeatPump:PlantLoop:EIR:Heating). The heating component has
      multiple defrost models to choose from and water outlet
      temperature minimum and maximum inputs to further control the
      unit, if desired. In general, these heat pump objects are treated
      the same as the other heat pump models by the plant loop. Even
      though a heat pump is generally a single load coil and a single
      source coil with a reversing valve, in EnergyPlus, the paradigm is
      to split the operation into two separate coils, one for heating
      and another for cooling. It is certainly possible to connect the
      load side of both of these to a single plant loop if the controls
      are established properly. For water-source operation the source
      side of the coils are often placed on a single loop with some form
      of condensing supply, either a ground loop heat exchanger or a
      cooling tower (or a combination of the two). For air-source
      operation, the outdoor air node is used on the source-side inlet
      node. This is a typical congifiguration for chillers/boilers or
      heat pumps conditioning water loops that serve chilled or hot
      water coils.</p>
      <p>For advanced plant configurations the heat pump could be
      connected to a cold and hot plant loop to move energy from one
      plant to another. This is a form of heat recovery that is used to
      meet small plant loads in one plant loop (e.g., heating) while the
      other plant loop is active (e.g., cooling). The activation of a
      heat recovery heat pump in this manner will reduce the active
      cooling plant load while meeting the heating plant load which
      improves the overall plant efficiency. In Energyplus the plants
      are separate and therefore the load side of one coil is connected
      to one loop (e.g., cooling) while the source side is connected to
      the other loop (e.g., heating). The corresponding coil would be
      connect in the opposite fashion where the load side is connected
      to the other loop (e.g., heating) while the source side is
      connected to the original loop (e.g., cooling). Given the
      constraints of a single mixer and splitter for a given plant loop
      this connection can be challenging. One possible connection option
      is to connect one coil’s load side to the plant inlet branch while
      the source side is connected to the other plant’s demand side
      outlet branch. Only 1 or the other coil is operating while the
      idle coil operates as a pass-through unit. The following figure
      shows the HeatPump:PlantLoop:EIR coils configured as typical
      air-cooled plant equipment on the supply side of each plant in
      parallel branches where a cooling and heating coil are considered
      a single heat pump (i.e., 2-pipe units AWHP-1, 2 and 3. These
      could also be 4-pipe units connected to a condenser or ground
      source loop.). Also shown is a 4-pipe water-to-water heat pump
      connected between the plant loops in a heat recovery configuration
      (as of V22.3). A heat pipe configured this way would required that
      both plant loops have flow and specialized controls to determine
      which coil operates (see
      PlantEquipmentOperation:ChillerHeaterChangeover). An important
      connection criteria for the 4-pipe heat recovery configuration is
      to connect the load side of the heat pump to the plant supply side
      inlet and the source side to the demand side outlet. The model
      will check whether there is a connection to the plant in this
      fashion and use that information to decide whether to add the heat
      pump water flow rates during plant sizing since this configuration
      should not increase plant design water flow rate.</p>
      <figure
      id="fig:schematic-of-the-energyplus-cold-and-hot-plant-loop-heat-pumps"
      data-latex-placement="hbtp" data-number="16.51">
      <img src="media/ChillerHeaterPlantLoopEIRSchematic.png"
      style="width:90.0%;height:90.0%" />
      <figcaption>Figure 16.51: Schematic of the Cold and Hot water
      loops using Heat Pumps </figcaption>
      </figure>
      <p>Note that this component is a constant or variable flow device
      (it will either request its full design flow from the plant or
      flow proportional to the operating part-load ratio). The heat pump
      can respond to a load or outlet node setpoint.</p>
      <p>The bookkeeping part of the plant heat pump model with regards
      to flow requests and nodal conditions is similar to other
      water-to-water heat pump components. This section will briefly
      describe the mathematical formulation of the model and then
      itemize more detailed calculations.</p>
      <p>Once load and source water flow rates have been established for
      the component, using the SetComponentFlowRate interface to the
      plant, and inlet temperatures for each side have been read, a
      model function calculates the response of the unit to these
      conditions. The process to evaluate the outlet state is as
      follows:</p>
      <ol>
      <li><p>Determine the operating water flow rate of the heat pump.
      Constant water flow heat pumps will operating at the design water
      flow rate and variable speed water flow heat pumps will operate at
      a water flow rate proportional to operating part-load ratio. In
      addition, if a heat pump is configured as a heat recovery unit
      (see figure) then the water flow rate is set as pass-through when
      the unit is off.</p></li>
      <li><p>If set point controlled, retrieve the load side temperature
      setpoint to determine the load on the heat pump. If load
      controlled, directly use the load passed to the model.</p></li>
      <li><p>Evaluate the capacity modifier function using the load side
      setpoint temperature as the projected outlet temperature and the
      source inlet temperature
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><mi>T</mi><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mi>s</mi><mi>e</mi><mi>t</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">CAPFT = f(T_{out,load,set}, T_{in,source})</annotation></semantics></math>)</p></li>
      <li><p>Evaluate source outlet temperature limits and defrost
      operation, if selected, to determine the impact on operating
      capacity</p></li>
      <li><p>Calculate available load side capacity using the reference
      value and the modifier
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><mo>×</mo><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><mi>T</mi></mrow><annotation encoding="application/x-tex">\dot{Q}_{avail} = \dot{Q}_{ref} \times CAPFT</annotation></semantics></math>)</p></li>
      <li><p>Calculate the part load ratio using the current
      plant-dispatched load (constrained between zero and one)
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>L</mi><mi>R</mi><mo>=</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>p</mi><mi>l</mi><mi>a</mi><mi>n</mi><mi>t</mi></mrow></msub><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi></mrow></msub></mfrac></mrow><annotation encoding="application/x-tex">PLR = \frac{\dot{Q}_{plant}}{\dot{Q}_{avail}}</annotation></semantics></math>)</p></li>
      <li><p>Calculate the actual operating load side heat transfer and
      the load side outlet temperature
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi></mrow></msub><mi>P</mi><mi>L</mi><mi>R</mi></mrow><annotation encoding="application/x-tex">\dot{Q}_{load} = \dot{Q}_{avail}PLR</annotation></semantics></math>,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>±</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><msub><mi>C</mi><mrow><mi>p</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub></mrow></mfrac><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">T_{out,load} = T_{in,load} \pm \frac{\dot{Q}_{load}}{\dot{m}_{load}C_{p,load}})</annotation></semantics></math>)
      – note the plus/minus refers to how the value will be added in
      heating mode and subtracted in cooling mode.</p></li>
      <li><p>Take the reference power usage as
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>P</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><annotation encoding="application/x-tex">P_{ref}</annotation></semantics></math>
      =
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>Q</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><annotation encoding="application/x-tex">Q_{ref}</annotation></semantics></math>
      divided by
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>O</mi><msub><mi>P</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow><annotation encoding="application/x-tex">COP_{ref}</annotation></semantics></math></p></li>
      <li><p>Evaluate power usage by evaluating the EIR curves using the
      target load side outlet temperature, source inlet temperature, and
      the current part load ratio
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><mi>T</mi><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mi>s</mi><mi>e</mi><mi>t</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">EIRFT = f(T_{out,load,set}, T_{in,source})</annotation></semantics></math>,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><mi>P</mi><mi>L</mi><mi>R</mi><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><mi>P</mi><mi>L</mi><mi>R</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">EIRFPLR = f(PLR)</annotation></semantics></math>,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mo>=</mo><msub><mi>P</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><mo>×</mo><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><mi>T</mi><mo>×</mo><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><mi>P</mi><mi>L</mi><mi>R</mi></mrow><annotation encoding="application/x-tex">P = P_{ref} \times EIRFT \times EIRFPLR</annotation></semantics></math>)</p></li>
      <li><p>Perform an energy balance on the unit to determine the
      source side heat transfer rate and the source side outlet
      temperature
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>±</mo><mi>P</mi></mrow><annotation encoding="application/x-tex">\dot{Q}_{source} = \dot{Q}_{load} \pm P</annotation></semantics></math>,
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mo>,</mo><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>±</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><msub><mi>C</mi><mrow><mi>p</mi><mo>,</mo><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">T_{out,source} = T_{in,source} \pm \frac{\dot{Q}_{source}}{\dot{m}_{source}C_{p,source}}</annotation></semantics></math>)
      – again the plus/minus refers to the different behavior between
      cooling and heating mode.</p></li>
      </ol>
      <p>The following sections identify model calculations in more
      detail:</p>
      <h4 data-number="16.6.3.1"
      id="eir-air-to-water-heat-pumps-water-flow-rate-initialization">Water
      Flow Rate Initialization</h4>
      <p>The heat pump initially sets the load and source side water
      flow rates to either an off condition, a pass-through condition,
      or the design values to allow other plant components (e.g., pumps,
      boilers, coils, etc.) to operate if needed. If the plant is
      operating, the water flow rate is set according to logical
      progression from the initial iteration to the final iteration of a
      specific time step.</p>
      <p><span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{m}_{load} = \dot{m}_{rated}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.437">(16.437)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{m}_{source} = \dot{m}_{source}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.438">(16.438)</span></span></span> On subsequent
      iterations, the flow rate is also set to the design values,
      however, if the pump is variable speed the load and source side
      water flow rates are set proportional to the operating part-load
      ratio from the previous iteration. When a load-side branch pump is
      used the load-side flow is also limited to the minimum pump flow
      rate. If the heat pump is air-cooled the source side flow is set
      to design without multiplying by operating part-load ratio. If the
      heat pump is off and is configured as a heat recovery heat pump
      connected to the supply side inlet and demand side outlet then the
      heat pump will allow the plant water to flow through the heat pump
      when the heat pump is off. For heat pumps that are connected to a
      parallel branch on the plant supply side (see figure for 2-pipe
      AWHPs) then the water flow rate is set to 0 when the heat pump is
      off.<br />
      When the heat pump is off and conncted to the plant supply side
      only:</p>
      <p><span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{m}_{load} = 0
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.439">(16.439)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><mn>0</mn><mspace width="0.278em"></mspace><mspace width="0.278em"></mspace><mo stretchy="false" form="prefix">(</mo><mi>w</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>r</mi><mo>−</mo><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>e</mi><mi>d</mi><mspace width="0.278em"></mspace><mi>o</mi><mi>n</mi><mi>l</mi><mi>y</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{m}_{source} = 0\;\; (water-cooled\;only)
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.440">(16.440)</span></span></span></p>
      <p>When the heat pump is off and conncted to the plant supply side
      and plant demand side (heat recovery configuration):</p>
      <p><span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>i</mi><mi>n</mi><mi>l</mi><mi>e</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{m}_{load} = \dot{m}_{inlet,\;load}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.441">(16.441)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>i</mi><mi>n</mi><mi>l</mi><mi>e</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mspace width="0.278em"></mspace><mspace width="0.278em"></mspace><mo stretchy="false" form="prefix">(</mo><mi>w</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>r</mi><mo>−</mo><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>e</mi><mi>d</mi><mspace width="0.278em"></mspace><mi>o</mi><mi>n</mi><mi>l</mi><mi>y</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{m}_{source} =  \dot{m}_{inlet,\;source}\;\; (water-cooled\;only)
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.442">(16.442)</span></span></span></p>
      <p>When the heat pump is on, regardless where the heat pump is
      connected, and the water flow rate is selected as constant
      flow:</p>
      <p><span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{m}_{load} = \dot{m}_{load,\; rated}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.443">(16.443)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mspace width="0.278em"></mspace><mspace width="0.278em"></mspace><mo stretchy="false" form="prefix">(</mo><mi>w</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>r</mi><mo>−</mo><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>e</mi><mi>d</mi><mspace width="0.278em"></mspace><mi>o</mi><mi>n</mi><mi>l</mi><mi>y</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{m}_{source} = \dot{m}_{source,\; rated}\;\; (water-cooled\;only)
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.444">(16.444)</span></span></span></p>
      <p>When the heat pump is on, regardless where the heat pump is
      connected, and the water flow rate is selected as variable
      flow:</p>
      <p><span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>×</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo>,</mo><mspace width="0.278em"></mspace><mrow><mo stretchy="false" form="prefix">(</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo>≤</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo>≤</mo><mn>1</mn><mo stretchy="false" form="postfix">)</mo></mrow><mspace width="0.278em"></mspace><mspace width="0.278em"></mspace><mo stretchy="false" form="prefix">(</mo><mover><mi>m</mi><mo accent="true">̇</mo></mover><mo>≥</mo><mi>V</mi><msub><mi>S</mi><mrow><mi>b</mi><mi>r</mi><mi>a</mi><mi>n</mi><mi>c</mi><mi>h</mi><mi>p</mi><mi>u</mi><mi>m</mi><mi>p</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>m</mi><mi>i</mi><mi>n</mi><mi>f</mi><mi>l</mi><mi>o</mi><mi>w</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{m}_{load} = \dot{m}_{load,\; rated} \times PLR_{operating},\;{(PLR_{min} \le PLR_{operating} \le 1)}\;\; (\dot{m} \ge VS_{branchpump,\; minflow})
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.445">(16.445)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>×</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo>,</mo><mspace width="0.278em"></mspace><mrow><mo stretchy="false" form="prefix">(</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo>≤</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo>≤</mo><mn>1</mn><mo stretchy="false" form="postfix">)</mo></mrow><mspace width="0.278em"></mspace><mspace width="0.278em"></mspace><mo stretchy="false" form="prefix">(</mo><mi>w</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>r</mi><mo>−</mo><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>e</mi><mi>d</mi><mspace width="0.278em"></mspace><mi>o</mi><mi>n</mi><mi>l</mi><mi>y</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{m}_{source} = \dot{m}_{source,\; rated} \times PLR_{operating},\;{(PLR_{min} \le PLR_{operating} \le 1)}\;\; (water-cooled\;only)
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.446">(16.446)</span></span></span></p>
      <h4 data-number="16.6.3.2"
      id="eir-air-to-water-heat-pumps-operating-set-point">Operating Set
      Point</h4>
      <p>If the plant loop operating scheme is set point based the loop
      set point is used. For component based controls the component
      outlet set point is used otherwise the plant loop set point is
      used. For dual set point control the lower set point is used for
      cooling and the higher set point is used for heating. In the
      following equations the operating set point temperature is
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>s</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi></mrow></msub><annotation encoding="application/x-tex">T_{setpoint}</annotation></semantics></math>.</p>
      <h4 data-number="16.6.3.3"
      id="eir-air-to-water-heat-pumps-heat-pump-performance-calculations">Heat
      Pump Performance Calculations</h4>
      <p>Calculations begin by determing the operating capacity of the
      heat pump. The capacity of the heat pump is a function of the
      load-side outlet temperature and the source-side inlet
      temperature. The heat pump is assumed to meet the load-side
      temperature set point and therefore the load-side outlet
      temperature is assumed to be the set point temperature. <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><mi>T</mi><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>s</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>i</mi><mi>n</mi><mi>l</mi><mi>e</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      CAPFT = f(T_{setpoint}, T_{source,\; inlet})
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.447">(16.447)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><mo>×</mo><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><mi>T</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{avail} = \dot{Q}_{ref} \times CAPFT
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.448">(16.448)</span></span></span></p>
      <p>If heat recovery is active, the capacity of the heat pump is a
      function of the load-side outlet temperature and the heat
      recovery-side inlet temperature. Again the heat pump is assumed to
      meet the load-side temperature set point and therefore the
      load-side outlet temperature is assumed to be the set point
      temperature.</p>
      <p><span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><mi>T</mi><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>s</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>r</mi><mi>e</mi><mi>c</mi><mi>o</mi><mi>v</mi><mi>e</mi><mi>r</mi><mi>y</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>i</mi><mi>n</mi><mi>l</mi><mi>e</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      CAPFT = f(T_{setpoint}, T_{heatrecovery,\; inlet})
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.449">(16.449)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><mo>×</mo><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><mi>T</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{avail} = \dot{Q}_{ref} \times CAPFT
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.450">(16.450)</span></span></span></p>
      <h4 data-number="16.6.3.4"
      id="eir-air-to-water-heat-pumps-dry-coil-calculations">Dry Outdoor
      Coil Calculations (Heating mode only)</h4>
      <p>For air-cooled heat pumps a dry coil correction factor, if
      used, is applied for heating operation. As the moisture content of
      the ambient air changes the heating capacity also changes. This
      change in performance is limited to an ambient relative humidity
      range of 60 - 90% where below 60% the outdoor coil is dry and
      reduces heating capacity and above 90% the coil is fully wet and
      yields full heating capacity. In the following equations, below
      60% relative humidity the
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>o</mi><msub><mi>r</mi><mrow><mi>c</mi><mi>o</mi><mi>r</mi><mi>r</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi></mrow></msub><mo>=</mo><mi>F</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>o</mi><msub><mi>r</mi><mrow><mi>c</mi><mi>o</mi><mi>r</mi><mi>r</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>r</mi><mi>y</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Factor_{correction} = Factor_{correction,\;dry}</annotation></semantics></math>
      and above 90% relative humidity the
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>o</mi><msub><mi>r</mi><mrow><mi>c</mi><mi>o</mi><mi>r</mi><mi>r</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi></mrow></msub><mo>=</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">Factor_{correction} = 1</annotation></semantics></math>.
      These calculations apply only to heating operation. <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>R</mi><msub><mi>H</mi><mrow><mi>r</mi><mi>a</mi><mi>n</mi><mi>g</mi><mi>e</mi></mrow></msub><mo>=</mo><mn>90</mn><mo>−</mo><mn>60</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      RH_{range} = 90 - 60
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.451">(16.451)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>o</mi><msub><mi>r</mi><mrow><mi>c</mi><mi>o</mi><mi>r</mi><mi>r</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>r</mi><mi>y</mi></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      Factor_{correction,\;dry} = f(T_{ambient})
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.452">(16.452)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>o</mi><msub><mi>r</mi><mrow><mi>c</mi><mi>o</mi><mi>r</mi><mi>r</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi></mrow></msub><mo>=</mo><mi>F</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>o</mi><msub><mi>r</mi><mrow><mi>c</mi><mi>o</mi><mi>r</mi><mi>r</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>r</mi><mi>y</mi></mrow></msub><mo>+</mo><mo stretchy="false" form="prefix">(</mo><mn>1</mn><mo>−</mo><mi>F</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>o</mi><msub><mi>r</mi><mrow><mi>c</mi><mi>o</mi><mi>r</mi><mi>r</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>r</mi><mi>y</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo><mo>×</mo><mo stretchy="false" form="prefix">(</mo><mn>1</mn><mo>−</mo><mfrac><mrow><mn>90</mn><mo>−</mo><mi>R</mi><msub><mi>H</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub></mrow><mrow><mi>R</mi><msub><mi>H</mi><mrow><mi>r</mi><mi>a</mi><mi>n</mi><mi>g</mi><mi>e</mi></mrow></msub></mrow></mfrac><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      %Real64 semiDryFactor = dryCorrectionFactor + (1.0 - dryCorrectionFactor) * ((RH90 - state.dataEnvrn-&gt;OutRelHum) / rangeRH);
      Factor_{correction} = Factor_{correction,\;dry} + (1 - Factor_{correction,\;dry}) \times (1 - \frac{90 - RH_{ambient}}{RH_{range}})
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.453">(16.453)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi></mrow></msub><mo>×</mo><mi>F</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>o</mi><msub><mi>r</mi><mrow><mi>c</mi><mi>o</mi><mi>r</mi><mi>r</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{avail} = \dot{Q}_{avail} \times Factor_{correction}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.454">(16.454)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>L</mi><mi>R</mi><mo>=</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi></mrow></msub></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      PLR = \frac{\dot{Q}_{load}}{\dot{Q}_{avail}}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.455">(16.455)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>s</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      T_{setpoint,\;min} = f(T_{ambient})
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.456">(16.456)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>s</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>m</mi><mi>a</mi><mi>x</mi></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      T_{setpoint,\;max} = f(T_{ambient})
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.457">(16.457)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>s</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi></mrow></msub><mo>=</mo><msub><mi>T</mi><mrow><mi>s</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo>≤</mo><msub><mi>T</mi><mrow><mi>s</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi></mrow></msub><mo>≤</mo><msub><mi>T</mi><mrow><mi>s</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>m</mi><mi>a</mi><mi>x</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      T_{setpoint} = T_{setpoint,\;min} \le T_{setpoint} \le T_{setpoint,\;max}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.458">(16.458)</span></span></span> Since the
      capacity as a function of temperature (CAPFT) relies on
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>s</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi></mrow></msub><annotation encoding="application/x-tex">T_{setpoint}</annotation></semantics></math>
      the above performance calculations are repeated. If the
      Minimum/Maximum Supply Water Temperature Curves are not used or
      the water temp limits are not exceeded then the calculations
      proceed without repeating.</p>
      <h4 data-number="16.6.3.5"
      id="eir-air-to-water-heat-pumps-part-load-ratio-calculations">Part
      Load Ratio Calculations</h4>
      <p>The heat pump operates to meet a load or temperature set point
      and therefore will operate at less than full capacity for most
      operating hours. The heat pump will run the entire time step to
      the point where the part-load ratio (PLR) is below the minimum
      part-load ratio provided by the user. Below this point the heat
      pump will cycle on and off to meet the load. <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mi>R</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>o</mi><mo>=</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      CyclingRatio = 1
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.459">(16.459)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo>=</mo><mi>P</mi><mi>L</mi><mi>R</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      PLR_{operating} = PLR
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.460">(16.460)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mi>R</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>o</mi><mo>=</mo><mfrac><mrow><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub></mrow><mrow><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub></mrow></mfrac><mo>,</mo><mrow><mo stretchy="false" form="prefix">(</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo>≤</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      CyclingRatio = \frac{PLR_{operating}}{PLR_{min}}, {(PLR_{operating}\le PLR_{min})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.461">(16.461)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>L</mi><mi>R</mi><mo>=</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo>,</mo><mrow><mo stretchy="false" form="prefix">(</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo>≤</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      PLR = PLR_{min}, {(PLR_{operating}\le PLR_{min})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.462">(16.462)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo>=</mo><mi>P</mi><mi>L</mi><mi>R</mi><mo>×</mo><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mi>R</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>o</mi><mo>,</mo><mrow><mo stretchy="false" form="prefix">(</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo>≤</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      PLR_{operating} = PLR \times CyclingRatio, {(PLR_{operating}\le PLR_{min})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.463">(16.463)</span></span></span></p>
      <h4 data-number="16.6.3.6"
      id="eir-air-to-water-heat-pumps-defrost-model-description">Defrost
      Model Description (Heating mode only)</h4>
      <p>The plant heat pump as 3 Heat Pump Defrost Control types which
      will impact heat pump heating capacity. The valid choices are
      None, Timed, OnDemand or TimedEmpirical. When None is selected
      these calculations are not performed and defrost operation will
      not impact energy use. Otherwise, one of the following calculation
      sets are executed if the outdoor ambient temperature is less than
      or equal to the user entered Maximum Outdoor Dry Bulb Temperature
      For Defrost Operation. The defrost model reports are set to 0 when
      defrost is not used or not active. These calculations apply only
      to heating operation.</p>
      <p><span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{load,\; defrost} = {0}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.464">(16.464)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{defrost} = {0}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.465">(16.465)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mi>t</mi><mi>i</mi><mi>m</mi><mi>e</mi></mrow></msub><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      Fraction_{defrost, time} = {0}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.466">(16.466)</span></span></span> When defrost is
      active the following calculations are performed according to the
      user selected defrost model:</p>
      <p><span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mi>c</mi><mi>o</mi><mi>i</mi><mi>l</mi></mrow></msub><mo>=</mo><mrow><mn>0.82</mn><mo>×</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo>−</mo><mn>8.589</mn></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      % Real64 OutdoorCoilT = 0.82 * state.dataEnvrn-&gt;OutDryBulbTemp - 8.589;
      T_{defrost, coil} = {0.82 \times T_{ambient} - 8.589}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.467">(16.467)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><msub><mi>w</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mi>c</mi><mi>o</mi><mi>i</mi><mi>l</mi></mrow></msub><mo>=</mo><msub><mi>w</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo>−</mo><msub><mi>w</mi><mrow><mi>s</mi><mi>a</mi><mi>t</mi></mrow></msub></mrow><mo>,</mo><mi>w</mi><mi>h</mi><mi>e</mi><mi>r</mi><mi>e</mi><mspace width="0.278em"></mspace><mrow><msub><mi>w</mi><mrow><mi>s</mi><mi>a</mi><mi>t</mi></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>d</mi><mi>e</mi><mi>w</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi></mrow></msub><mo>,</mo><mspace width="0.278em"></mspace><mi>P</mi><mi>r</mi><mi>e</mi><mi>s</mi><mi>s</mi><mi>u</mi><mi>r</mi><msub><mi>e</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      % Real64 OutdoorCoildw = max(1.0e-6, (state.dataEnvrn-&gt;OutHumRat - Psychrometrics::PsyWFnTdpPb(state, OutdoorCoilT, state.dataEnvrn-&gt;OutBaroPress)));
      {w_{defrost, coil} = w_{ambient} - w_{sat}}, where\; {w_{sat} = f(T_{dewpoint},\; Pressure_{ambient})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.468">(16.468)</span></span></span></p>
      <h4 class="unnumbered"
      id="eir-air-to-water-heat-pumps-timed-defrost">Timed Defrost
      Model:</h4>
      <p><span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mi>t</mi><mi>i</mi><mi>m</mi><mi>e</mi></mrow></msub><mo>=</mo><mi>u</mi><mi>s</mi><mi>e</mi><mi>r</mi><mspace width="0.278em"></mspace><mi>i</mi><mi>n</mi><mi>p</mi><mi>u</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>H</mi><mi>e</mi><mi>a</mi><mi>t</mi><mspace width="0.278em"></mspace><mi>P</mi><mi>u</mi><mi>m</mi><mi>p</mi><mspace width="0.278em"></mspace><mi>D</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mspace width="0.278em"></mspace><mi>T</mi><mi>i</mi><mi>m</mi><mi>e</mi><mspace width="0.278em"></mspace><mi>P</mi><mi>e</mi><mi>r</mi><mi>i</mi><mi>o</mi><mi>d</mi><mspace width="0.278em"></mspace><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      Fraction_{defrost, time} = user\; input,\; Heat\; Pump\; Defrost\; Time\; Period\; Fraction
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.469">(16.469)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>M</mi><mi>u</mi><mi>l</mi><mi>t</mi><mi>i</mi><mi>p</mi><mi>l</mi><mi>i</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>c</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><mi>y</mi></mrow></msub><mo>=</mo><mrow><mn>0.909</mn><mo>−</mo><mn>107.33</mn><mo>×</mo><msub><mi>w</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>c</mi><mi>o</mi><mi>i</mi><mi>l</mi></mrow></msub></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      Multiplier_{heating,\; capacity} = {0.909 - 107.33 \times w_{defrost,\; coil}}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.470">(16.470)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>M</mi><mi>u</mi><mi>l</mi><mi>t</mi><mi>i</mi><mi>p</mi><mi>l</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>p</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi></mrow></msub><mo>=</mo><mrow><mn>0.90</mn><mo>−</mo><mn>36.45</mn><mo>×</mo><msub><mi>w</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>c</mi><mi>o</mi><mi>i</mi><mi>l</mi></mrow></msub></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      Multipler_{heating,\; power} = {0.90 - 36.45 \times w_{defrost,\; coil}}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.471">(16.471)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mrow><mn>0.01</mn><mo>×</mo><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>t</mi><mi>i</mi><mi>m</mi><mi>e</mi></mrow></msub><mo>×</mo><mo stretchy="false" form="prefix">(</mo><mn>7.222</mn><mo>−</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo><mo>×</mo><mo stretchy="false" form="prefix">(</mo><mfrac><msub><mi>Q</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><mn>1.01667</mn></mfrac><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{load,\; defrost} = {0.01 \times Fraction_{defrost,\; time} \times (7.222 - T_{ambient}) \times (\frac{Q_{ref}}{1.01667})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.472">(16.472)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>C</mi><mi>O</mi><msub><mi>P</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      EIRFT_{defrost} = \frac{1}{COP_{ref}}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.473">(16.473)</span></span></span> If the Defrost
      Energy Input Ratio Function of Temperature Curve has been entered
      by the user this curve will update the value of
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">EIRFT_{defrost}</annotation></semantics></math>.
      This performance curve is a function of outdoor wet-bulb
      temperature and outdoor dry-bulb temperature. If either of these
      outdoor temperatures are below 15.555 C, the minimum temperature
      of 15.555 C is used. <span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>w</mi><mi>e</mi><mi>t</mi><mi>b</mi><mi>u</mi><mi>l</mi><mi>b</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      {EIRFT_{defrost} = f(T_{ambient,\; wetbulb}, T_{ambient})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.474">(16.474)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>×</mo><mfrac><msub><mi>Q</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><mn>1.01667</mn></mfrac><mo>×</mo><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>t</mi><mi>i</mi><mi>m</mi><mi>e</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{defrost} = EIRFT_{defrost} \times \frac{Q_{ref}}{1.01667} \times Fraction_{defrost,\; time}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.475">(16.475)</span></span></span></p>
      <h4 class="unnumbered"
      id="eir-air-to-water-heat-pumps-on-demand-defrost">On Demand
      Defrost Model:</h4>
      <p><span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mi>t</mi><mi>i</mi><mi>m</mi><mi>e</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mfrac><mn>0.01446</mn><msub><mi>w</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>c</mi><mi>o</mi><mi>i</mi><mi>l</mi></mrow></msub></mfrac></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      Fraction_{defrost, time} = \frac{1}{1+\frac{0.01446}{w_{defrost,\; coil}}}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.476">(16.476)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>M</mi><mi>u</mi><mi>l</mi><mi>t</mi><mi>i</mi><mi>p</mi><mi>l</mi><mi>i</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>c</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><mi>y</mi></mrow></msub><mo>=</mo><mrow><mn>0.875</mn><mo>×</mo><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>t</mi><mi>i</mi><mi>m</mi><mi>e</mi></mrow></msub></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      Multiplier_{heating,\; capacity} = {0.875 \times Fraction_{defrost,\; time}}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.477">(16.477)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>M</mi><mi>u</mi><mi>l</mi><mi>t</mi><mi>i</mi><mi>p</mi><mi>l</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>p</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi></mrow></msub><mo>=</mo><mrow><mn>0.954</mn><mo>×</mo><mo stretchy="false" form="prefix">(</mo><mn>1</mn><mo>−</mo><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>t</mi><mi>i</mi><mi>m</mi><mi>e</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      Multipler_{heating,\; power} = {0.954 \times (1 - Fraction_{defrost,\; time})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.478">(16.478)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mrow><mn>0.01</mn><mo>×</mo><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>t</mi><mi>i</mi><mi>m</mi><mi>e</mi></mrow></msub><mo>×</mo><mo stretchy="false" form="prefix">(</mo><mn>7.222</mn><mo>−</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo><mo>×</mo><mo stretchy="false" form="prefix">(</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><mn>1.01667</mn></mfrac><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{load,\; defrost} = {0.01 \times Fraction_{defrost,\; time} \times (7.222 - T_{ambient}) \times (\frac{\dot{Q}_{ref}}{1.01667})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.479">(16.479)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      EIRFT_{defrost} = 0
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.480">(16.480)</span></span></span> If the Defrost
      Energy Input Ratio Function of Temperature Curve has been entered
      by the user this curve will update
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">EIRFT_{defrost}</annotation></semantics></math>.
      If either of these outdoor temperatures are below 15.555 C, the
      minimum temperature of 15.555 C is used. <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>w</mi><mi>e</mi><mi>t</mi><mi>b</mi><mi>u</mi><mi>l</mi><mi>b</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      {EIRFT_{defrost} = f(T_{ambient,\; wetbulb}, T_{ambient})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.481">(16.481)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>×</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><mn>1.01667</mn></mfrac><mo>×</mo><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>t</mi><mi>i</mi><mi>m</mi><mi>e</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{defrost} = EIRFT_{defrost} \times \frac{\dot{Q}_{ref}}{1.01667} \times Fraction_{defrost,\; time}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.482">(16.482)</span></span></span></p>
      <h4 class="unnumbered"
      id="eir-air-to-water-heat-pumps-timed-empirical-defrost">Timed
      Empirical Defrost Model:</h4>
      <p>The model for Timed Empirical Defrost uses a Timed Empirical
      Defrost Frequency Curve to determine the number of defrost cycles
      that occur each hour. The number of defrost cycles is multiplied
      by the operating part-load ratio to determine the defrost cycle
      frequency. The heat load due to defrost is also initialized to 0.
      <span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>e</mi><msub><mi>s</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><mo>×</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      {Cycles_{defrost} = f(T_{ambient})} \times PLR_{operating}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.483">(16.483)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mi>e</mi><mi>a</mi><msub><mi>t</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      Heat_{load,\; defrost} = 0
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.484">(16.484)</span></span></span> The heat load
      per cycle of defrost is calculated based on a user provided
      performance curve. This curve can be either a univariate or
      bivariate using one of the following equations. If the Timed
      Empirical Defrost Heat Load Penalty Curve has been entered by the
      user this curve will update
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mi>e</mi><mi>a</mi><msub><mi>t</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Heat_{load,\; defrost}</annotation></semantics></math>
      as: <span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mi>e</mi><mi>a</mi><msub><mi>t</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      Heat_{load,\; defrost} = f(T_{ambient})
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.485">(16.485)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mi>e</mi><mi>a</mi><msub><mi>t</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>w</mi><mi>e</mi><mi>t</mi><mi>b</mi><mi>u</mi><mi>l</mi><mi>b</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      Heat_{load,\; defrost} = f(T_{ambient,\;wetbulb})
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.486">(16.486)</span></span></span> The heat load
      per cycle of defrost is applied to the available capacity and is
      proportional to the defrost cycle per hour as: <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi></mrow></msub><mo>×</mo><mi>H</mi><mi>e</mi><mi>a</mi><msub><mi>t</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>×</mo><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>e</mi><msub><mi>s</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{defrost} = \dot{Q}_{avail} \times Heat_{load,\; defrost} \times Cycles_{defrost}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.487">(16.487)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>e</mi><mi>n</mi><mi>e</mi><mi>r</mi><mi>g</mi><mi>y</mi></mrow></msub><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      Fraction_{heat,\; energy} = 0
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.488">(16.488)</span></span></span> The defrost
      input energy fraction is calculated based on a user provided
      performance curve. This curve can be either a univariate or
      bivariate using one of the following equations. If the Timed
      Empirical Defrost Heat Input Energy Fraction Curve has been
      entered by the user this curve will update
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>e</mi><mi>n</mi><mi>e</mi><mi>r</mi><mi>g</mi><mi>y</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Fraction_{heat,\; energy}</annotation></semantics></math>
      as: <span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>e</mi><mi>n</mi><mi>e</mi><mi>r</mi><mi>g</mi><mi>y</mi></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      Fraction_{heat,\; energy} = f(T_{ambient})
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.489">(16.489)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>e</mi><mi>n</mi><mi>e</mi><mi>r</mi><mi>g</mi><mi>y</mi></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>w</mi><mi>e</mi><mi>t</mi><mi>b</mi><mi>u</mi><mi>l</mi><mi>b</mi></mrow></msub><mo>,</mo><mspace width="0.278em"></mspace><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi><mi>i</mi><mi>e</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      Fraction_{heat,\; energy} = f(T_{ambient,\;wetbulb},\;T_{ambient})
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.490">(16.490)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>D</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi><mo>=</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><mrow><mi>C</mi><mi>O</mi><msub><mi>P</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo>×</mo><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>e</mi><mi>n</mi><mi>e</mi><mi>r</mi><mi>g</mi><mi>y</mi></mrow></msub><mo>×</mo><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>e</mi><msub><mi>s</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      DefrostPower = \frac{\dot{Q}_{ref}}{COP_{ref}} \times Fraction_{heat,\; energy} \times Cycles_{defrost}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.491">(16.491)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>M</mi><mi>u</mi><mi>l</mi><mi>t</mi><mi>i</mi><mi>p</mi><mi>l</mi><mi>i</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>c</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><mi>y</mi></mrow></msub><mo>=</mo><mrow><mn>1</mn><mo>+</mo><mo stretchy="false" form="prefix">(</mo><mi>H</mi><mi>e</mi><mi>a</mi><msub><mi>t</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>×</mo><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>e</mi><msub><mi>s</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      Multiplier_{heating,\; capacity} = {1 + (Heat_{load,\; defrost} \times Cycles_{defrost})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.492">(16.492)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>M</mi><mi>u</mi><mi>l</mi><mi>t</mi><mi>i</mi><mi>p</mi><mi>l</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>p</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi></mrow></msub><mo>=</mo><mrow><mo stretchy="false" form="prefix">(</mo><mn>1</mn><mo>+</mo><mi>H</mi><mi>e</mi><mi>a</mi><msub><mi>t</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      Multipler_{heating,\; power} = {(1 + Heat_{load,\; defrost})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.493">(16.493)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><msub><mi>n</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mo>,</mo><mi>t</mi><mi>i</mi><mi>m</mi><mi>e</mi></mrow></msub><mo>=</mo><mi>u</mi><mi>s</mi><mi>e</mi><mi>r</mi><mspace width="0.278em"></mspace><mi>i</mi><mi>n</mi><mi>p</mi><mi>u</mi><mi>t</mi><mo>,</mo><mi>H</mi><mi>e</mi><mi>a</mi><mi>t</mi><mspace width="0.278em"></mspace><mi>P</mi><mi>u</mi><mi>m</mi><mi>p</mi><mspace width="0.278em"></mspace><mi>D</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mspace width="0.278em"></mspace><mi>T</mi><mi>i</mi><mi>m</mi><mi>e</mi><mspace width="0.278em"></mspace><mi>P</mi><mi>e</mi><mi>r</mi><mi>i</mi><mi>o</mi><mi>d</mi><mspace width="0.278em"></mspace><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi><mo>×</mo><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>e</mi><msub><mi>s</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      Fraction_{defrost, time} = user\; input, Heat\; Pump\; Defrost\; Time\; Period\; Fraction \times Cycles_{defrost}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.494">(16.494)</span></span></span></p>
      <p>These defrost method calculations, if used, will result in an
      adjustment to the available heating capacity as:</p>
      <div class="equation" data-number="16.495">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi></mrow></msub><mi>*</mi><mo>=</mo><mi>M</mi><mi>u</mi><mi>l</mi><mi>t</mi><mi>i</mi><mi>p</mi><mi>l</mi><mi>i</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>c</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><mi>y</mi></mrow></msub><mo>;</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{avail} *= Multiplier_{heating,\; capacity};
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.495">(16.495)</span>
      </div>
      </div>
      <h4 data-number="16.6.3.7"
      id="eir-air-to-water-heat-pumps-final-calculations">Final
      Calculation of Load and Energy, Power and Electricity, and Outlet
      Conditions</h4>
      <p>The plus/minus in a few of the following equations
      differentiates behavior between cooling and heating. <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi></mrow></msub><mo>×</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_{load} = \dot{Q}_{avail} \times PLR_{operating}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.496">(16.496)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>×</mo><mi>T</mi><mi>i</mi><mi>m</mi><mi>e</mi><mi>S</mi><mi>t</mi><mi>e</mi><mi>p</mi><mi>I</mi><mi>n</mi><mi>S</mi><mi>e</mi><mi>c</mi><mi>o</mi><mi>n</mi><mi>d</mi><mi>s</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      {Q}_{load} = \dot{Q}_{load} \times TimeStepInSeconds
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.497">(16.497)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>T</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow><mo>=</mo><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>±</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub></mfrac><mo>×</mo><msub><mi>C</mi><mrow><mi>p</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      T{out,\;load} = T_{in,\;load} \pm \frac{\dot{Q}_{load}}{\dot{m}_{load}} \times C_{p,\;load}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.498">(16.498)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><mi>T</mi><mo>=</mo><mrow><mi>f</mi><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      EIRFT = {f(T_{out,\;load}, T_{in,\;source})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.499">(16.499)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><mi>P</mi><mi>L</mi><mi>R</mi><mo>=</mo><mrow><mi>f</mi><mo stretchy="false" form="prefix">(</mo><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>o</mi><mi>p</mi><mi>e</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      EIRFPLR = {f(PLR_{operating})}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.500">(16.500)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi><mo>=</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mrow><mi>C</mi><mi>O</mi><msub><mi>P</mi><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo>×</mo><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><mi>T</mi><mo>×</mo><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><mi>P</mi><mi>L</mi><mi>R</mi><mo>×</mo><mi>M</mi><mi>u</mi><mi>l</mi><mi>t</mi><mi>i</mi><mi>p</mi><mi>l</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>p</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi></mrow></msub><mo>×</mo><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mi>R</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>o</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      Power = \frac{\dot{Q}_{load}}{COP_{ref}} \times EIRFT \times EIRFPLR \times Multipler_{heating,\; power} \times CyclingRatio
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.501">(16.501)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>n</mi><mi>e</mi><mi>r</mi><mi>g</mi><mi>y</mi><mo>=</mo><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi><mo>×</mo><mi>T</mi><mi>i</mi><mi>m</mi><mi>e</mi><mi>S</mi><mi>t</mi><mi>e</mi><mi>p</mi><mi>I</mi><mi>n</mi><mi>S</mi><mi>e</mi><mi>c</mi><mi>o</mi><mi>n</mi><mi>d</mi><mi>s</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      Energy = Power \times TimeStepInSeconds
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.502">(16.502)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><mo stretchy="false" form="prefix">(</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>±</mo><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi><mo stretchy="false" form="postfix">)</mo><mo>×</mo><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mi>R</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>o</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      {\dot{Q}_{source} = (\dot{Q}_{load} \pm Power) \times CyclingRatio}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.503">(16.503)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>T</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow><mo>=</mo><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>±</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mrow><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>×</mo><msub><mi>C</mi><mrow><mi>p</mi><mo>,</mo><mspace width="0.278em"></mspace><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      T{out,\;source} = T_{in,\;source} \pm \frac{\dot{Q}_{source}}{\dot{m}_{source} \times C_{p,\;source}}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.504">(16.504)</span></span></span> <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>×</mo><mi>T</mi><mi>i</mi><mi>m</mi><mi>e</mi><mi>S</mi><mi>t</mi><mi>e</mi><mi>p</mi><mi>I</mi><mi>n</mi><mi>S</mi><mi>e</mi><mi>c</mi><mi>o</mi><mi>n</mi><mi>d</mi><mi>s</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      {Q}_{source} = \dot{Q}_{source} \times TimeStepInSeconds
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.505">(16.505)</span></span></span></p>
      <h3 data-number="16.6.4"
      id="air-to-water-heat-pumps-with-heat-recovery">Air to Water Heat
      Pumps with Heat Recovery</h3>
      <p>This section describes an air-to-water heat pump with a heat
      recovery option. The heat pump object is based on
      <em>HeatPump:PlantLoop:EIR:Cooling</em> and
      <em>HeatPump:PlantLoop:EIR:Heating</em>. The heat recovery options
      are supported using heat recovery refrigerant-to-water heat
      exchangers (condenser or evaporator coils) that connect to hot
      water or chilled water heat recovery plant loops. These objects
      have fluid inlet and outlet nodes connecting them to a heat
      recovery plant loop. When these objects are connected to the heat
      recovery plant loop and the entering fluid temperature is
      favorable for heat recovery, then the heat recovery operation is
      enabled</p>
      <h4 data-number="16.6.4.1"
      id="heat-recovery-equipment-capacity">Heat Recovery Equipment
      Capacity</h4>
      <p>The heat recovery capacity is derived from the load side
      capacity of the heat pump by applying energy balance around the
      heat pump. The hot water and chilled water recovery capacities are
      calculated as follows:</p>
      <div class="equation" data-number="16.506">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">p</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">R</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">f</mi><mi mathvariant="normal">C</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">p</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">c</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">l</mi></mrow></msub><mo>×</mo><mrow><mo stretchy="false" form="prefix" mathvariant="normal">(</mo><mn mathvariant="normal">1</mn><mo mathvariant="normal">+</mo><mi mathvariant="normal">C</mi><mi mathvariant="normal">O</mi><msub><mi mathvariant="normal">P</mi><mrow><mi mathvariant="normal">c</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">l</mi></mrow></msub><mo stretchy="false" form="postfix" mathvariant="normal">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_\mathrm{Cap,\; HW} = \dot{Q}_\mathrm{RefCap,\; cool} \times \mathrm{(1 + COP_\mathrm{cool})}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.506">(16.506)</span>
      </div>
      </div>
      <div class="equation" data-number="16.507">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">p</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">R</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">f</mi><mi mathvariant="normal">C</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">p</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">h</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi></mrow></msub><mo>×</mo><mrow><mo stretchy="false" form="prefix" mathvariant="normal">(</mo><mn mathvariant="normal">1</mn><mo mathvariant="normal">−</mo><mi mathvariant="normal">C</mi><mi mathvariant="normal">O</mi><msub><mi mathvariant="normal">P</mi><mrow><mi mathvariant="normal">h</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi></mrow></msub><mo stretchy="false" form="postfix" mathvariant="normal">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_\mathrm{Cap,\; CHW} = \dot{Q}_\mathrm{RefCap,\; heat} \times \mathrm{(1 - COP_\mathrm{heat})}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.507">(16.507)</span>
      </div>
      </div>
      <h4 data-number="16.6.4.2"
      id="heat-recovery-reference-fluid-flow-rate">Heat Recovery
      Reference Fluid Flow Rate</h4>
      <p>The heat recovery fluid reference volume flow rates are
      determined from the heat recovery capacity, design temperature
      difference of the heat recovery loop, specific heat capacity of
      the heat recovery fluid and density of the heat recovery fluid as
      follows:</p>
      <div class="equation" data-number="16.508">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">h</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">v</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">y</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>=</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">p</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mrow><msub><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">p</mi></mrow><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>×</mo><msub><mrow><mi mathvariant="normal">D</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">n</mi></mrow><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>×</mo><msub><mrow><mi mathvariant="normal">d</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">T</mi></mrow><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{V}_\mathrm{heatrecovery,\; HW} = \frac{\dot{Q}_\mathrm{Cap,\; HW}}{\mathrm{Cp}_\mathrm{HW} \times \mathrm{Den}_\mathrm{HW} \times \mathrm{deltaT}_\mathrm{HW}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.508">(16.508)</span>
      </div>
      </div>
      <div class="equation" data-number="16.509">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>V</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">h</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">v</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">y</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>=</mo><mfrac><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">p</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mrow><msub><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">p</mi></mrow><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>×</mo><msub><mrow><mi mathvariant="normal">D</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">n</mi></mrow><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>×</mo><msub><mrow><mi mathvariant="normal">d</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">T</mi></mrow><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{V}_\mathrm{heatrecovery,\; CHW} = \frac{\dot{Q}_\mathrm{Cap,\; CHW}}{\mathrm{Cp}_\mathrm{CHW} \times \mathrm{Den}_\mathrm{CHW} \times \mathrm{deltaT}_\mathrm{CHW}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.509">(16.509)</span>
      </div>
      </div>
      <h4 data-number="16.6.4.3" id="heat-recovery-rate">Heat Recovery
      Rate</h4>
      <p>The hot water or chilled water heat recovery rate is determined
      from the load side heat transfer rate and the electric power usage
      rate based on energy conservation as follows:</p>
      <div class="equation" data-number="16.510">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi mathvariant="normal">Q</mi><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">l</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">d</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">c</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">l</mi></mrow></msub><mo>+</mo><mrow><mi mathvariant="normal">P</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">w</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">r</mi></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{Q}_\mathrm{HW} = \dot{Q}_\mathrm{load,\; cool} + \mathrm{Power}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.510">(16.510)</span>
      </div>
      </div>
      <div class="equation" data-number="16.511">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi mathvariant="normal">Q</mi><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">l</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">d</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">h</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi></mrow></msub><mo>−</mo><mrow><mi mathvariant="normal">P</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">w</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">r</mi></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{Q}_\mathrm{CHW}  = \dot{Q}_\mathrm{load,\; heat} - \mathrm{Power}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.511">(16.511)</span>
      </div>
      </div>
      <p>The heat recovery does not occur when the heat recovery hot
      water outlet temperature exceed the user specified maximum
      temperature limit or when the heat reovery chilled water outlet
      temperature drops below the minimum temperature limit. Therefore,
      the heat recovery operation is disabled when heat recovery loop
      temeprature reaches at these temperature limits.</p>
      <h4 data-number="16.6.4.4"
      id="heat-recovery-outlet-temperature">Heat Recovery Outlet
      Temperature</h4>
      <p>The heat recovery fluid outlet temperature is determiend from
      the heat recovery rate, specific heat of the fluid, and the heat
      recovery inlet temperature.</p>
      <div class="equation" data-number="16.512">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi mathvariant="normal">T</mi><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">O</mi><mi mathvariant="normal">u</mi><mi mathvariant="normal">t</mi></mrow></msub><mo>=</mo><msub><mi mathvariant="normal">T</mi><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">I</mi><mi mathvariant="normal">n</mi></mrow></msub><mo>+</mo><mfrac><msub><mi mathvariant="normal">Q</mi><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mrow><msub><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">p</mi></mrow><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>×</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">h</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">v</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">y</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{T}_\mathrm{HW,\; Out} = \mathrm{T}_\mathrm{HW,\; In} + \frac{\mathrm{Q}_\mathrm{HW}}{\mathrm{Cp}_\mathrm{HW} \times \dot{m}_\mathrm{heatrecovery,\; HW}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.512">(16.512)</span>
      </div>
      </div>
      <div class="equation" data-number="16.513">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi mathvariant="normal">T</mi><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">O</mi><mi mathvariant="normal">u</mi><mi mathvariant="normal">t</mi></mrow></msub><mo>=</mo><msub><mi mathvariant="normal">T</mi><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">I</mi><mi mathvariant="normal">n</mi></mrow></msub><mo>−</mo><mfrac><msub><mi mathvariant="normal">Q</mi><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mrow><msub><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">p</mi></mrow><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>×</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">h</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">v</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">y</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{T}_\mathrm{CHW,\; Out} = \mathrm{T}_\mathrm{CHW,\; In} - \frac{\mathrm{Q}_\mathrm{CHW}}{\mathrm{Cp}_\mathrm{CHW} \times \dot{m}_\mathrm{heatrecovery,\; CHW}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.513">(16.513)</span>
      </div>
      </div>
      <p>When the heat recovery outlet temperature exceeds the
      user-specified maximum or minimum temperature limits, the outlet
      temperatures are capped at this temperature, and the delivered
      heat recovery rate is recalculated based on these user specified
      temperature limits.</p>
      <div class="equation" data-number="16.514">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi></mrow></msub><mo>=</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>×</mo><msub><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">p</mi></mrow><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>×</mo><mrow><mo stretchy="false" form="prefix">(</mo><msub><mi mathvariant="normal">T</mi><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi></mrow></msub><mo>−</mo><msub><mi mathvariant="normal">T</mi><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">I</mi><mi mathvariant="normal">n</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_\mathrm{HW,\; limit} = \dot{m}_\mathrm{HW} \times \mathrm{Cp}_\mathrm{HW} \times {(\mathrm{T}_\mathrm{HW,\; limit} - \mathrm{T}_\mathrm{HW,\; In})}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.514">(16.514)</span>
      </div>
      </div>
      <div class="equation" data-number="16.515">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi></mrow></msub><mo>=</mo><msub><mover><mi>m</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>×</mo><msub><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">p</mi></mrow><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>×</mo><mrow><mo stretchy="false" form="prefix">(</mo><msub><mi mathvariant="normal">T</mi><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">I</mi><mi mathvariant="normal">n</mi></mrow></msub><mo>−</mo><msub><mi mathvariant="normal">T</mi><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_\mathrm{CHW,\; limit} = \dot{m}_\mathrm{CHW} \times \mathrm{Cp}_\mathrm{CHW} \times {(\mathrm{T}_\mathrm{CHW,\; In} - \mathrm{T}_\mathrm{CHW,\; limit})}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.515">(16.515)</span>
      </div>
      </div>
      <p>The net difference between the potential heat recovery rate and
      delivered heat recovery rate is reported as source side heat
      transfer rate and is calculated as follows:</p>
      <div class="equation" data-number="16.516">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">s</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">u</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">e</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">c</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">l</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>−</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_\mathrm{source,\; cool} = \dot{Q}_\mathrm{HW} - \dot{Q}_\mathrm{HW,\; limit}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.516">(16.516)</span>
      </div>
      </div>
      <div class="equation" data-number="16.517">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">s</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">u</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">e</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">h</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi></mrow></msub><mo>=</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi></mrow></msub><mo>−</mo><msub><mover><mi>Q</mi><mo accent="true">̇</mo></mover><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">W</mi><mo mathvariant="normal">,</mo><mspace width="0.278em"></mspace><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \dot{Q}_\mathrm{source,\; heat} = \dot{Q}_\mathrm{CHW} - \dot{Q}_\mathrm{CHW,\; limit}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.517">(16.517)</span>
      </div>
      </div>
      <h3 data-number="16.6.5"
      id="fuel-fired-air-to-water-heat-pumps">Fuel-Fired Air to Water
      Heat Pumps</h3>
      <p>This section describes the EIR formulated model for fuel-fired
      plant loop absorption air-to-water heat pumps. The object is
      similar to a conventional air-to-water heat pump, except that it
      uses an absorption cycle driven by fuel combustion. The object
      names are HeatPump:AirToWater:FuelFired:Heating and
      HeatPump:AirToWater:FuelFired:Cooling. In general, these heat pump
      objects are treated in the same way as the other plant loop heat
      pump models. When dealing with the heating and cooling modules of
      the equipment, it uses a similar paradigm as the electric-driven
      <a
      href="16.6-plant-loop-heat-pumps.html#eir-plant-loop-heat-pump-model">EIR
      Formulated Plant Loop Heat Pump</a>: even though a heat pump is
      generally a single load coil and a single source coil with a
      reversing valve, in EnergyPlus, the paradigm is to split the
      operation into two separate units, one for heating a hot water
      loop and one for cooling a chilled water loop. It is certainly
      possible to connect the load side of both of these to a single
      plant loop if the controls are established properly. This
      equipment only supports air-source operation with an outdoor air
      node used as the source-side inlet node.</p>
      <p>The underlying fuel-fired absorption heat pump model uses
      equation-fit models based on manufacturer data. The implemented
      model is as follows:</p>
      <h4 data-number="16.6.5.1" id="equipment-capacity">Equipment
      Capacity</h4>
      <p>The heating and cooling capacities are derived from the nominal
      (rated) capacity and a capacity function of temperatures. <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">G</mi><mi mathvariant="normal">A</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">P</mi><mi mathvariant="normal">H</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">n</mi><mi mathvariant="normal">g</mi><mi mathvariant="normal">/</mi><mi mathvariant="normal">C</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">n</mi><mi mathvariant="normal">g</mi><mi mathvariant="normal">C</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">p</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">y</mi></mrow><mo>=</mo><mrow><mi mathvariant="normal">R</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">d</mi><mi mathvariant="normal">C</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">p</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">y</mi></mrow><mo>×</mo><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">A</mi><mi mathvariant="normal">P</mi><mi mathvariant="normal">F</mi><mi mathvariant="normal">T</mi></mrow></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{GAHP Heating/Cooling Capacity} = \mathrm{Rated Capacity} \times \mathrm{CAPFT}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.518">(16.518)</span></span></span></p>
      <p>The temperatures used for the equation model are the returning
      (or entering) water temperature
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow></msub><annotation encoding="application/x-tex">T_{\mathrm{ret}}</annotation></semantics></math>)
      of the load side and the ambient air temperature
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>m</mi><mi>a</mi><mi>t</mi><mi>h</mi><mi>r</mi><mi>m</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi></mrow></mrow></msub><annotation encoding="application/x-tex">T_{mathrm{amb}}</annotation></semantics></math>).
      <span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">A</mi><mi mathvariant="normal">P</mi><mi mathvariant="normal">F</mi><mi mathvariant="normal">T</mi></mrow><mo>=</mo><mi>a</mi><mo>+</mo><mi>b</mi><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow></msub><mo>+</mo><mi>c</mi><mo>×</mo><msubsup><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>d</mi><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow></msub><mo>+</mo><mi>e</mi><mo>×</mo><msubsup><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>f</mi><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow></msub><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{CAPFT} = a + b \times T_{\mathrm{ret}} + c \times T_{\mathrm{ret}}^{2} + d \times T_{\mathrm{amb}} + e \times T_{\mathrm{amb}}^{2} + f \times T_{\mathrm{amb}} \times T_{\mathrm{ret}}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.519">(16.519)</span></span></span></p>
      <h4 data-number="16.6.5.2" id="part-load-ratio">Part Load
      Ratio</h4>
      <p>Part Load Ratio is the ratio for the actual heating/cooling
      load over the current full capacity load. In real absorption
      machines, the PLR is usually between 0.2 and 1.0. <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">P</mi><mi mathvariant="normal">L</mi><mi mathvariant="normal">R</mi></mrow><mo>=</mo><mfrac><mrow><mi mathvariant="normal">L</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">d</mi></mrow><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">p</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">y</mi></mrow></mfrac><mo>,</mo><mn>0.2</mn><mo>≤</mo><mrow><mi mathvariant="normal">P</mi><mi mathvariant="normal">L</mi><mi mathvariant="normal">R</mi></mrow><mo>≤</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{PLR} = \frac{\mathrm{Load}}{\mathrm{Capacity}}, 0.2 \leq \mathrm{PLR} \leq 1
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.520">(16.520)</span></span></span></p>
      <h4 data-number="16.6.5.3" id="fuel-use">Fuel Use</h4>
      <p>The fuel usage is calculated using the following formula,
      taking consideration of the load capacity, nominal COP, and the
      various adjustment factors (temperature, PLR, Defrosting, and
      Cycling Ratio):</p>
      <div class="equation" data-number="16.521">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">F</mi><mi mathvariant="normal">u</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">U</mi><mi mathvariant="normal">s</mi><mi mathvariant="normal">e</mi></mrow><mo>=</mo><mfrac><mrow><mrow><mi mathvariant="normal">L</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">d</mi></mrow><mo>×</mo><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">I</mi><mi mathvariant="normal">R</mi><mi mathvariant="normal">F</mi><mi mathvariant="normal">T</mi></mrow><mo>×</mo><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">I</mi><mi mathvariant="normal">R</mi><mi mathvariant="normal">F</mi><mi mathvariant="normal">P</mi><mi mathvariant="normal">L</mi><mi mathvariant="normal">R</mi></mrow><mo>×</mo><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">I</mi><mi mathvariant="normal">R</mi><mi mathvariant="normal">D</mi><mi mathvariant="normal">E</mi><mi mathvariant="normal">F</mi><mi mathvariant="normal">R</mi><mi mathvariant="normal">O</mi><mi mathvariant="normal">S</mi><mi mathvariant="normal">T</mi></mrow></mrow><mrow><msub><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">O</mi><mi mathvariant="normal">P</mi></mrow><mrow><mi mathvariant="normal">n</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">n</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">l</mi></mrow></msub><mo>×</mo><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">R</mi><mi mathvariant="normal">F</mi></mrow></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{Fuel Use} = \frac{\mathrm{Load} \times \mathrm{EIRFT} \times \mathrm{EIRFPLR} \times \mathrm{EIRDEFROST}}{\mathrm{COP}_\mathrm{nominal} \times \mathrm{CRF}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.521">(16.521)</span>
      </div>
      </div>
      <h4 data-number="16.6.5.4" id="eir-temperature-adjustment">EIR
      Temperature Adjustment</h4>
      <p>A typical EIR temperature correction function will involve two
      independent temperature variables—the ambient air temperature
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>m</mi><mi>a</mi><mi>t</mi><mi>h</mi><mi>r</mi><mi>m</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi></mrow></mrow></msub><annotation encoding="application/x-tex">T_{mathrm{amb}}</annotation></semantics></math>)
      and the returning (or entering) water temperature
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow></msub><annotation encoding="application/x-tex">T_{\mathrm{ret}}</annotation></semantics></math>)
      of the load side. <span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">I</mi><mi mathvariant="normal">R</mi><mi mathvariant="normal">F</mi><mi mathvariant="normal">T</mi></mrow><mo>=</mo><mi>a</mi><mo>+</mo><mi>b</mi><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow></msub><mo>+</mo><mi>c</mi><mo>×</mo><msubsup><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>d</mi><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow></msub><mo>+</mo><mi>e</mi><mo>×</mo><msubsup><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>f</mi><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow></msub><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{EIRFT} = a + b \times T_{\mathrm{ret}} + c \times T_{\mathrm{ret}}^{2} + d \times T_{\mathrm{amb}} + e \times T_{\mathrm{amb}}^{2} + f \times T_{\mathrm{amb}} \times T_{\mathrm{ret}}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.522">(16.522)</span></span></span></p>
      <h4 data-number="16.6.5.5" id="eir-plr-adjustment">EIR PLR
      Adjustment</h4>
      <p>The EIR PLR correction function is a cubic function that takes
      the PLR as the sole independent variable. For example, a potential
      curve can be used is like the following: <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">I</mi><mi mathvariant="normal">R</mi><mi mathvariant="normal">F</mi><mi mathvariant="normal">P</mi><mi mathvariant="normal">L</mi><mi mathvariant="normal">R</mi></mrow><mo>=</mo><mn>0.0865</mn><mo>×</mo><msup><mrow><mi mathvariant="normal">P</mi><mi mathvariant="normal">L</mi><mi mathvariant="normal">R</mi></mrow><mn>2</mn></msup><mo>−</mo><mn>0.006</mn><mo>×</mo><mrow><mi mathvariant="normal">P</mi><mi mathvariant="normal">L</mi><mi mathvariant="normal">R</mi></mrow><mo>+</mo><mn>0.9814</mn><mo>,</mo><mrow><mi mathvariant="normal">f</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">r</mi></mrow><mn>0.25</mn><mo>≤</mo><mrow><mi mathvariant="normal">P</mi><mi mathvariant="normal">L</mi><mi mathvariant="normal">R</mi></mrow><mo>≤</mo><mn>1</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{EIRFPLR} = 0.0865 \times \mathrm{PLR}^{2} - 0.006 \times \mathrm{PLR} + 0.9814, \mathrm{for } 0.25 \leq \mathrm{PLR} \leq 1
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.523">(16.523)</span></span></span></p>
      <h4 data-number="16.6.5.6"
      id="defrosting-adjustment-heating-mode-only">Defrosting Adjustment
      (Heating mode only)</h4>
      <p>If the defrost control type is OnDemand, then the defrost fuel
      use correction is modeled using the ambient air temperature as the
      independent variable. The inputs allows a cubic (or lower order)
      function. For example, one possible curve correlation can look
      like the following: <span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">I</mi><mi mathvariant="normal">R</mi><mi mathvariant="normal">D</mi><mi mathvariant="normal">E</mi><mi mathvariant="normal">F</mi><mi mathvariant="normal">R</mi><mi mathvariant="normal">O</mi><mi mathvariant="normal">S</mi><mi mathvariant="normal">T</mi></mrow><mo>=</mo><mi>−</mi><mn>0.0011</mn><mo>×</mo><msubsup><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow><mn>2</mn></msubsup><mo>−</mo><mn>0.006</mn><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow></msub><mo>+</mo><mn>1.0317</mn><mo>,</mo><mrow><mi mathvariant="normal">f</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">r</mi></mrow><mo>−</mo><msup><mn>8.89</mn><mo>∘</mo></msup><mi mathvariant="normal">C</mi><mo>≤</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow></msub><mo>≤</mo><msup><mn>3.33</mn><mo>∘</mo></msup><mi mathvariant="normal">C</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{EIRDEFROST} = -0.0011 \times T_{\mathrm{amb}}^{2} - 0.006 \times T_{\mathrm{amb}} + 1.0317, \mathrm{for} -8.89^{\circ}\mathrm{C} \leq T_{\mathrm{amb}} \leq 3.33^{\circ}\mathrm{C}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.524">(16.524)</span></span></span></p>
      <h4 data-number="16.6.5.7" id="cycling-ratio-adjustment">Cycling
      Ratio Adjustment</h4>
      <p>The cycling ratio correction is also used for fuel use
      calculations when the PLR is below the minimum. This curve can be
      inputted by the user. An example correlation for CRF is as
      follows: <span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">R</mi><mi mathvariant="normal">F</mi></mrow><mo>=</mo><mn>0.4167</mn><mo>×</mo><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">R</mi></mrow><mo>+</mo><mn>0.5833</mn><mo>,</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{CRF} = 0.4167 \times \mathrm{CR} + 0.5833,
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.525">(16.525)</span></span></span></p>
      <p>where
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">R</mi><mi mathvariant="normal">F</mi></mrow><annotation encoding="application/x-tex">\mathrm{CRF}</annotation></semantics></math>
      is the Cycling Ratio Factor; and
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">R</mi></mrow><annotation encoding="application/x-tex">\mathrm{CR}</annotation></semantics></math>
      is the Cycling Ratio, which is defined as:</p>
      <div class="equation" data-number="16.526">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">C</mi><mi mathvariant="normal">R</mi></mrow><mo>=</mo><mfrac><mrow><mi mathvariant="normal">P</mi><mi mathvariant="normal">L</mi><mi mathvariant="normal">R</mi></mrow><msub><mrow><mi mathvariant="normal">P</mi><mi mathvariant="normal">L</mi><mi mathvariant="normal">R</mi></mrow><mrow><mi mathvariant="normal">m</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">n</mi></mrow></msub></mfrac><mo>,</mo><mrow><mi mathvariant="normal">f</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">r</mi></mrow><mn>0.2</mn><mo>≤</mo><mrow><mi mathvariant="normal">P</mi><mi mathvariant="normal">L</mi><mi mathvariant="normal">R</mi></mrow><mo>≤</mo><mn>0.25</mn></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{CR} = \frac{\mathrm{PLR}}{\mathrm{PLR}_{\mathrm{min}}}, \mathrm{for} 0.2 \leq \mathrm{PLR} \leq 0.25
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.526">(16.526)</span>
      </div>
      </div>
      <p>Please note that since the object is based on curve inputs, the
      user also has the flexibility of defining the curves by
      themselves—e.g. from the capacity function of temperature to the
      defrost EIR corrections.</p>
      <h4 data-number="16.6.5.8" id="electricity-use">Electricity
      Use</h4>
      <p>The electricity use for the fuel-fired absorption heat pump is
      modeled using EIR (Electricity based relation) input curves. The
      two part of electricity use is the “auxiliary electricity” and the
      “standby electricity”: <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">y</mi><mi mathvariant="normal">u</mi><mi mathvariant="normal">s</mi><mi mathvariant="normal">e</mi></mrow><mo>=</mo><mrow><mi mathvariant="normal">N</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">n</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">A</mi><mi mathvariant="normal">u</mi><mi mathvariant="normal">x</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">y</mi><mi mathvariant="normal">P</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">w</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">r</mi></mrow><mo>×</mo><msub><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">I</mi><mi mathvariant="normal">R</mi></mrow><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">u</mi><mi mathvariant="normal">x</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">y</mi></mrow></msub><mo>+</mo><msub><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">y</mi></mrow><mrow><mi mathvariant="normal">S</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">n</mi><mi mathvariant="normal">d</mi><mi mathvariant="normal">b</mi><mi mathvariant="normal">y</mi></mrow></msub><mo>,</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{Electricity use} = \mathrm{Norminal Auxiliary Power} \times \mathrm{EIR}_{\mathrm{auxiliary}} + \mathrm{Electricity}_{\mathrm{Standby}},
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.527">(16.527)</span></span></span> Where
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">N</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">n</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">A</mi><mi mathvariant="normal">u</mi><mi mathvariant="normal">x</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">y</mi><mi mathvariant="normal">P</mi><mi mathvariant="normal">o</mi><mi mathvariant="normal">w</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">r</mi></mrow><annotation encoding="application/x-tex">\mathrm{Norminal Auxiliary Power}</annotation></semantics></math>
      and
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">c</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">y</mi></mrow><mrow><mi mathvariant="normal">S</mi><mi mathvariant="normal">t</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">n</mi><mi mathvariant="normal">d</mi><mi mathvariant="normal">b</mi><mi mathvariant="normal">y</mi></mrow></msub><annotation encoding="application/x-tex">\mathrm{Electricity}_{\mathrm{Standby}}</annotation></semantics></math>
      are user inputs and where
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">I</mi><mi mathvariant="normal">R</mi></mrow><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">u</mi><mi mathvariant="normal">x</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">y</mi></mrow></msub><annotation encoding="application/x-tex">\mathrm{EIR}_{\mathrm{auxiliary}}</annotation></semantics></math>
      is a curve modifier defined as follows and involves two
      independent temperature variables—the ambient air temperature
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>m</mi><mi>a</mi><mi>t</mi><mi>h</mi><mi>r</mi><mi>m</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi></mrow></mrow></msub><annotation encoding="application/x-tex">T_{mathrm{amb}}</annotation></semantics></math>)
      and the returning (or entering) water temperature
      (<math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow></msub><annotation encoding="application/x-tex">T_{\mathrm{ret}}</annotation></semantics></math>)
      of the load side.</p>
      <div class="equation" data-number="16.528">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mrow><mi mathvariant="normal">E</mi><mi mathvariant="normal">I</mi><mi mathvariant="normal">R</mi></mrow><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">u</mi><mi mathvariant="normal">x</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">l</mi><mi mathvariant="normal">i</mi><mi mathvariant="normal">a</mi><mi mathvariant="normal">r</mi><mi mathvariant="normal">y</mi></mrow></msub><mo>=</mo><mi>a</mi><mo>+</mo><mi>b</mi><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow></msub><mo>+</mo><mi>c</mi><mo>×</mo><msubsup><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>d</mi><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow></msub><mo>+</mo><mi>e</mi><mo>×</mo><msubsup><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>f</mi><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">a</mi><mi mathvariant="normal">m</mi><mi mathvariant="normal">b</mi></mrow></msub><mo>×</mo><msub><mi>T</mi><mrow><mi mathvariant="normal">r</mi><mi mathvariant="normal">e</mi><mi mathvariant="normal">t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \mathrm{EIR}_{\mathrm{auxiliary}} = a + b \times T_{\mathrm{ret}} + c \times T_{\mathrm{ret}}^{2} + d \times T_{\mathrm{amb}} + e \times T_{\mathrm{amb}}^{2} + f \times T_{\mathrm{amb}} \times T_{\mathrm{ret}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.528">(16.528)</span>
      </div>
      </div>
      <h3 data-number="16.6.6"
      id="modular-air-to-water-heat-pumps">Modular Air to Water Heat
      Pumps</h3>
      <p>The AWHP, modeled with object HeatPump:AirToWater, is a 2-pipe
      unit that transfers thermal energy from the outside to a water
      loop. It does not provide simultaneous hot and chilled water;
      instead, it switches between cooling and heating modes based on
      the temperature requirements of the connected loop.</p>
      <p>In cooling mode, it functions like an air-cooled chiller, using
      the refrigeration cycle to absorb heat from the water loop and
      dissipate it to the ambient air. Conversely, in heating mode, it
      acts as a heat pump, absorbing heat from the ambient air and
      transferring it to the water loop.</p>
      <p>Depending on the application, the air-to-water heat pump can be
      assigned to a chilled water loop, a heating hot water loop, a
      domestic hot water loop, or a condenser water loop.</p>
      <p>In this object:</p>
      <ul>
      <li><p>The source side is connected to an outdoor air
      node</p></li>
      <li><p>The heating load side can connect to a hot water loop, a
      domestic hot water loop, or a condenser water loop</p></li>
      <li><p>The cooling load side can connect to a chilled water loop
      or a condenser water loop</p></li>
      </ul>
      <p>If the heating (or cooling) load side node names are left
      empty, the air-to-water heat pump will only produce chilled water
      (or hot water).</p>
      <h4 data-number="16.6.6.1"
      id="performance-calculations">Performance calculations</h4>
      <p>Similar to the other AWHP objects (i.e. the
      HeatPump:PlantLoop:EIR:Cooling and HeatPump:PlantLoop:EIR:Heating
      with Condenser Type being AirSource), this object also
      characterizes the heating/cooling capacity and electricity
      consumption for different temperatures and part load ratios.
      However, this object will have more than one group of such curves
      to model air-to-water heat pumps with fixed-speed compressors and
      inverter-driven compressors.</p>
      <p><strong>Heating mode</strong></p>
      <p>The heating capacity at speed level k is derived from the
      nominal (rated) capacity and a normalized capacity function of
      temperatures in Equation .</p>
      <div class="equation" data-number="16.529">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>=</mo><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>×</mo><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>l</mi><mi>e</mi><mi>a</mi><mi>v</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      Capacity_{heating,k}=Capacity_{heating,rated} \times CAPFT_{heating,k}(T_{amb},T_{leaving})
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.529">(16.529)</span>
      </div>
      </div>
      <p>Where
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Capacity_{heating,k}</annotation></semantics></math>
      is the heating capacity at speed level k.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Capacity_{heating,rated}</annotation></semantics></math>
      is the rated capacity for heating.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi></mrow></msub><annotation encoding="application/x-tex">T_{amb}</annotation></semantics></math>
      is the ambient air temperature.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>l</mi><mi>e</mi><mi>a</mi><mi>v</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><annotation encoding="application/x-tex">T_{leaving}</annotation></semantics></math>
      is the load side leaving water temperature
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub></mrow><annotation encoding="application/x-tex">CAPFT_{heating,k}</annotation></semantics></math>
      is a normalized bivariate function characterizing the relationship
      between capacity and two temperature inputs: the ambient air
      temperature and the leaving water temperature. It is derived based
      on manufacturing data.</p>
      <p>The heating electricity use of the heat pump is calculated
      using the rated EIR, the EIR adjustment function, and the EIR part
      load ratio adjustment curve, as is shown in equation .</p>
      <div class="equation" data-number="16.530">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>l</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>r</mi><mi>i</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>=</mo><mi>E</mi><mi>I</mi><msub><mi>R</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>×</mo><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>l</mi><mi>e</mi><mi>a</mi><mi>v</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo><mo>×</mo><mi>E</mi><mi>I</mi><mi>R</mi><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><mi>P</mi><mi>L</mi><mi>R</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}

      Electricity_{heating,k}=EIR_{heating,rated} \times EIRFT_{heating,k}(T_{amb}, T_{leaving}) \times EIRPLR_{heating,k}(PLR)
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span id="eq:heating_electricity_use" class="equation-number"
      data-number="16.530">(16.530)</span>
      </div>
      </div>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>l</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>r</mi><mi>i</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Electricity_{heating,k}</annotation></semantics></math>
      is the electricity usage for heating at speed level k.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><msub><mi>R</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">EIR_{heating,rated}</annotation></semantics></math>
      is the rated heating energy input ratio. The
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><mi>.</mi><mo>,</mo><mi>.</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">EIRFT_{heating,k}(., .)</annotation></semantics></math>
      is a normalized bivariate function adjusting the EIR relative to
      the given ambient temperature and leaving water temperature, at
      speed level k.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><mi>.</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">EIRPLR_{heating,k}(.)</annotation></semantics></math>
      is a normalized univariate function adjusting the EIR based on the
      part load ratio.</p>
      <p><strong>Cooling Mode</strong></p>
      <p>The cooling capacity at speed level k is derived from the
      nominal (rated) capacity and a normalized capacity function of
      temperatures in Equation .</p>
      <div class="equation" data-number="16.531">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>=</mo><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>×</mo><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>l</mi><mi>e</mi><mi>a</mi><mi>v</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      Capacity_{cooling,k}=Capacity_{cooling,rated} \times CAPFT_{cooling,k}(T_{amb},T_{leaving})
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.531">(16.531)</span>
      </div>
      </div>
      <p>Where
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Capacity_{cooling,k}</annotation></semantics></math>
      is the cooling capacity at speed level k.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Capacity_{cooling,rated}</annotation></semantics></math>
      is the rated capacity for cooling.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi></mrow></msub><annotation encoding="application/x-tex">T_{amb}</annotation></semantics></math>
      is the ambient air temperature.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>l</mi><mi>e</mi><mi>a</mi><mi>v</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><annotation encoding="application/x-tex">T_{leaving}</annotation></semantics></math>
      is the load side leaving water temperature
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub></mrow><annotation encoding="application/x-tex">CAPFT_{cooling,k}</annotation></semantics></math>
      is a normalized bivariate function characterizing the relationship
      between capacity and two temperature inputs: the ambient air
      temperature and the leaving water temperature. It is derived based
      on manufacturing data.</p>
      <p>The cooling electricity use of the heat pump is calculated
      using the rated EIR, the EIR adjustment function, and the EIR part
      load ratio adjustment curve, as is shown in equation <a
      href="16.6-plant-loop-heat-pumps.html#eq:cooling_electricity_use"
      data-reference-type="ref"
      data-reference="eq:cooling_electricity_use">16.532</a>.</p>
      <div class="equation" data-number="16.532">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>l</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>r</mi><mi>i</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>=</mo><mi>E</mi><mi>I</mi><msub><mi>R</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>×</mo><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>m</mi><mi>b</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>l</mi><mi>e</mi><mi>a</mi><mi>v</mi><mi>i</mi><mi>n</mi><mi>g</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo><mo>×</mo><mi>E</mi><mi>I</mi><mi>R</mi><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><mi>P</mi><mi>L</mi><mi>R</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}

      Electricity_{cooling,k}=EIR_{cooling,rated} \times EIRFT_{cooling,k}(T_{amb}, T_{leaving}) \times EIRPLR_{cooling,k}(PLR)
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span id="eq:cooling_electricity_use" class="equation-number"
      data-number="16.532">(16.532)</span>
      </div>
      </div>
      <p><math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>l</mi><mi>e</mi><mi>c</mi><mi>t</mi><mi>r</mi><mi>i</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Electricity_{cooling,k}</annotation></semantics></math>
      is the electricity usage for cooling at speed level k.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><msub><mi>R</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">EIR_{cooling,rated}</annotation></semantics></math>
      is the rated cooling energy input ratio. The
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><mi>.</mi><mo>,</mo><mi>.</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">EIRFT_{cooling,k}(., .)</annotation></semantics></math>
      is a normalized bivariate function adjusting the EIR relative to
      the given ambient temperature and leaving water temperature, at
      speed level
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mi>k</mi><annotation encoding="application/x-tex">k</annotation></semantics></math>.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><mi>P</mi><mi>L</mi><msub><mi>R</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><mi>.</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">EIRPLR_{cooling,k}(.)</annotation></semantics></math>
      is a normalized univariate function adjusting the EIR based on the
      part load ratio.</p>
      <h4 data-number="16.6.6.2" id="defrost">Defrost</h4>
      <p><strong>Defrost control</strong></p>
      <p>As this heat pump object is performance-curve-based and does
      not model refrigerant pressure, the object cannot model products
      with refrigerant pressure as control targets.</p>
      <p>The defrost control of this object resembles the
      HeatPump:PlantLoop:EIR:* object, with three options: Timed,
      OnDemand, or TimedEmpirical.</p>
      <ul>
      <li><p>when Timed or OnDemand is selected, defrost power is
      calculated as shown in the following equation. <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mi>E</mi><mi>I</mi><mi>R</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mi>/</mi><mn>1.01667</mn><mo stretchy="false" form="postfix">)</mo><mo>×</mo><mi>f</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>D</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mi>T</mi><mi>i</mi><mi>m</mi><mi>e</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      Power_{defrost} = EIRFT_{defrost}(Capacity_{heating,rated}/1.01667) \times fracDefrostTime
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.533">(16.533)</span></span></span>
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Power_{defrost}</annotation></semantics></math>
      is the power usage of defrosting.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>E</mi><mi>I</mi><mi>R</mi><msub><mi>F</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><mi>.</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">EIRF_{defrost}(.)</annotation></semantics></math>
      is from user input “Defrost Energy Input Ratio Function of
      Temperature Curve” if it’s present or 1/COP if it’s blank.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Capacity_{heating,rated}</annotation></semantics></math>
      is the “Rated Heating Capacity” input field. “Timed” and
      “OnDemand” differ in the fractional Defrost Time
      (fracDefrostTime). For “Timed”, it gets value from the user input
      “Heat Pump Defrost Time Period Fraction”. For “OnDemand”, it is
      calculated as <span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>f</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>D</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mi>T</mi><mi>i</mi><mi>m</mi><mi>e</mi><mo>=</mo><mn>1.0</mn><mi>/</mi><mo stretchy="false" form="prefix">(</mo><mn>1.0</mn><mo>+</mo><mn>0.01446</mn><mi>/</mi><mi>O</mi><mi>u</mi><mi>t</mi><mi>d</mi><mi>o</mi><mi>o</mi><mi>r</mi><mi>C</mi><mi>o</mi><mi>i</mi><mi>l</mi><mi>d</mi><mi>w</mi><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      fracDefrostTime =1.0 / (1.0 + 0.01446 / OutdoorCoildw)
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.534">(16.534)</span></span></span></p>
      <p>Where</p>
      <p><span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>O</mi><mi>u</mi><mi>t</mi><mi>d</mi><mi>o</mi><mi>o</mi><mi>r</mi><mi>C</mi><mi>o</mi><mi>i</mi><mi>l</mi><mi>d</mi><mi>w</mi><mo>=</mo><mi>H</mi><mi>u</mi><mi>m</mi><mi>i</mi><mi>d</mi><mi>i</mi><mi>t</mi><mi>y</mi><mi>R</mi><mi>a</mi><mi>t</mi><mi>i</mi><msub><mi>o</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mi>d</mi><mi>o</mi><mi>o</mi><mi>r</mi></mrow></msub><mo>−</mo><mi>H</mi><mi>u</mi><mi>m</mi><mi>i</mi><mi>d</mi><mi>i</mi><mi>t</mi><mi>y</mi><mi>R</mi><mi>a</mi><mi>t</mi><mi>i</mi><msub><mi>o</mi><mrow><mi>s</mi><mi>a</mi><mi>t</mi><mi>u</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      OutdoorCoildw=HumidityRatio_{outdoor}-HumidityRatio_{saturated}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.535">(16.535)</span></span></span>
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>H</mi><mi>u</mi><mi>m</mi><mi>i</mi><mi>d</mi><mi>i</mi><mi>t</mi><mi>y</mi><mi>R</mi><mi>a</mi><mi>t</mi><mi>i</mi><msub><mi>o</mi><mrow><mi>s</mi><mi>a</mi><mi>t</mi><mi>u</mi><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><annotation encoding="application/x-tex">HumidityRatio_{saturated}</annotation></semantics></math>
      is calculated using outdoor temperature and outdoor air barometric
      pressure</p></li>
      <li><p>when TimedEmpirical is selected, defrost power is
      calculated as shown in equation <span
      class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><msub><mi>r</mi><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub></mrow><mrow><mi>C</mi><mi>O</mi><msub><mi>P</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow></mfrac><mo>×</mo><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mi>H</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>E</mi><mi>n</mi><mi>e</mi><mi>r</mi><mi>g</mi><mi>y</mi><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi><mo>×</mo><mi>D</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>e</mi><mi>s</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      Power_{defrost}=\frac{Capacity_{heating,rated}}{COP_{heating,ref}} \times
      defrostHeatEnergyFraction \times DefrostCycles
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.536">(16.536)</span></span></span></p>
      <p>where
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>d</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mi>H</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>E</mi><mi>n</mi><mi>e</mi><mi>r</mi><mi>g</mi><mi>y</mi><mi>F</mi><mi>r</mi><mi>a</mi><mi>c</mi><mi>t</mi><mi>i</mi><mi>o</mi><mi>n</mi></mrow><annotation encoding="application/x-tex">defrostHeatEnergyFraction</annotation></semantics></math>
      is based on the user input curve “Timed Empirical Defrost Heat
      Input Energy Fraction Curve”.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>O</mi><msub><mi>P</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub></mrow><annotation encoding="application/x-tex">COP_{heating,ref}</annotation></semantics></math>
      is the reference heating COP. The
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>D</mi><mi>e</mi><mi>f</mi><mi>r</mi><mi>o</mi><mi>s</mi><mi>t</mi><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>e</mi><mi>s</mi></mrow><annotation encoding="application/x-tex">DefrostCycles</annotation></semantics></math>
      is the number of defrost cycles in an hour. It is determined by
      the “Timed Empirical Defrost Frequency Curve”, part load ratio,
      and cycling ratio.</p></li>
      </ul>
      <p>The following actuators are added to enable more flexible
      custom defrost controls:</p>
      <ul>
      <li><p>heat pump operation mode</p></li>
      <li><p>compressor suction temperature</p></li>
      <li><p>entering water temperature, enteringTemp</p></li>
      <li><p>leaving water temperature, leavingTemp</p></li>
      </ul>
      <p>Note that if the time duration since start or end of defrost is
      needed, a defrost timer globar variable can be used to record time
      since start or end of defrost.</p>
      <pre><code>  EnergyManagementSystem:GlobalVariable,
    DefrostTimer; !- Tracks the cumulative time since defrost started or stopped (seconds)</code></pre>
      <h4 data-number="16.6.6.3"
      id="temperature-and-flow-calculations">Temperature and Flow
      Calculations</h4>
      <p><strong>Heating Mode</strong></p>
      <p>Initially, the flow rate of the air and water side will both be
      rated flow rate. The air side inlet temperature will be the
      ambient outdoor temperature. The waterside outlet temperature will
      be assumed to reach the leaving water temperature setpoint.</p>
      <p>With this information, for a series of fixed-speed compressors,
      the available capacity for the kth fixed-speed compressor can be
      calculated using eq.</p>
      <div class="equation" data-number="16.537">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>=</mo><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>×</mo><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>i</mi><mi>r</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>l</mi><mi>e</mi><mi>a</mi><mi>v</mi><mi>i</mi><mi>n</mi><mi>g</mi><mi>W</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>r</mi><mi>S</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      Capacity_{avail,heating,k}=Capacity_{heating,rated} \times CAPFT_{heating,k}(T_{air,in},T_{leavingWaterSetpoint})
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.537">(16.537)</span>
      </div>
      </div>
      <p>The appropriate number of fixed-speed compressors, a, is
      selected such that <span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>a</mi></munderover><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>i</mi></mrow></msub><mo>&lt;</mo><mi>D</mi><mi>e</mi><mi>m</mi><mi>a</mi><mi>n</mi><msub><mi>d</mi><mrow><mi>p</mi><mi>l</mi><mi>a</mi><mi>n</mi><mi>t</mi><mi>L</mi><mi>o</mi><mi>o</mi><mi>p</mi></mrow></msub><mo>&lt;</mo><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>a</mi><mo>+</mo><mn>1</mn></mrow></munderover><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>i</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \sum_{i=1}^{a} Capacity_{avail,heating,i} &lt; Demand_{plantLoop} &lt; \sum_{i=1}^{a+1} Capacity_{avail,heating,i}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.538">(16.538)</span></span></span></p>
      <p>The cycling ratio of the (a+1)th compressor will be
      calculated</p>
      <div class="equation" data-number="16.539">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mi>R</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>o</mi><mo>=</mo><mfrac><mrow><mi>D</mi><mi>e</mi><mi>m</mi><mi>a</mi><mi>n</mi><msub><mi>d</mi><mrow><mi>p</mi><mi>l</mi><mi>a</mi><mi>n</mi><mi>t</mi><mi>L</mi><mi>o</mi><mi>o</mi><mi>p</mi></mrow></msub><mo>−</mo><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>a</mi></munderover><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>i</mi></mrow></msub></mrow><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>a</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      CyclingRatio = \frac{Demand_{plantLoop} - \sum_{i=1}^{a} Capacity_{avail,heating,i}}{Capacity_{avail,heating,a+1}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.539">(16.539)</span>
      </div>
      </div>
      <p>When the plant loop demand does not exceed the available
      capacity, load-side actual heat transfer just equals the plant
      loop demand.</p>
      <div class="equation" data-number="16.540">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><mi>D</mi><mi>e</mi><mi>m</mi><mi>a</mi><mi>n</mi><msub><mi>d</mi><mrow><mi>p</mi><mi>l</mi><mi>a</mi><mi>n</mi><mi>t</mi><mi>L</mi><mi>o</mi><mi>o</mi><mi>p</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      Q_{load} = Demand_{plantLoop}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.540">(16.540)</span>
      </div>
      </div>
      <p>When the plant loop demand is larger than the available
      capacity, then the actual load transfer is</p>
      <div class="equation" data-number="16.541">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>m</mi><mi>a</mi><mi>x</mi><mi>S</mi><mi>p</mi><mi>e</mi><mi>e</mi><mi>d</mi><mi>L</mi><mi>e</mi><mi>v</mi><mi>e</mi><mi>l</mi></mrow></munderover><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>i</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      Q_{load} = \sum_{i=1}^{maxSpeedLevel} Capacity_{avail,heating,i}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.541">(16.541)</span>
      </div>
      </div>
      <p>where maxSpeedLevel is the maximum number of compressor speed
      levels.</p>
      <p>The heating mode load-side (water) outlet temperature will
      be</p>
      <div class="equation" data-number="16.542">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>+</mo><mfrac><msub><mi>Q</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mrow><msub><mi>m</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><msub><mi>C</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      T_{out,load} = T_{in,load} + \frac{Q_{load}}{m_{load}C_{load}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.542">(16.542)</span>
      </div>
      </div>
      <p>Where
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><annotation encoding="application/x-tex">T_{in,load}</annotation></semantics></math>
      is the load side inlet temperature.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>m</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><annotation encoding="application/x-tex">m_{load}</annotation></semantics></math>
      is the load side mass flow rate.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>C</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><annotation encoding="application/x-tex">C_{load}</annotation></semantics></math>
      is the load-side specific heat.</p>
      <p>Power is evaluated using equation <a
      href="16.6-plant-loop-heat-pumps.html#eq:heating_electricity_use"
      data-reference-type="ref"
      data-reference="eq:heating_electricity_use">16.530</a>.</p>
      <p>In heating mode, source-side heat transfer will be</p>
      <div class="equation" data-number="16.543">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mi>Q</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>−</mo><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      Q_{source} = Q_{load} - Power
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.543">(16.543)</span>
      </div>
      </div>
      <p>The source-side outlet temperature is thus</p>
      <div class="equation" data-number="16.544">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mo>,</mo><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>−</mo><mfrac><msub><mi>Q</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mrow><msub><mi>m</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><msub><mi>C</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      T_{out,source} = T_{in,source} - \frac{Q_{source}}{m_{source}C_{source}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.544">(16.544)</span>
      </div>
      </div>
      <p>For a variable-speed compressor, the available capacity for the
      speed level k can be calculated using eq as well. The appropriate
      compressor speed is calculated by interpolation between
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>a</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Capacity_{avail,heating,a}</annotation></semantics></math>
      and
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>a</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow><annotation encoding="application/x-tex">Capacity_{avail,heating,a+1}</annotation></semantics></math>
      such that
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>a</mi></mrow></msub><mo>&lt;</mo><mi>D</mi><mi>e</mi><mi>m</mi><mi>a</mi><mi>n</mi><msub><mi>d</mi><mrow><mi>p</mi><mi>l</mi><mi>a</mi><mi>n</mi><mi>t</mi><mi>L</mi><mi>o</mi><mi>o</mi><mi>p</mi></mrow></msub><mo>&lt;</mo><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>a</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow><annotation encoding="application/x-tex">Capacity_{avail,heating,a} &lt;
      Demand_{plantLoop} &lt; Capacity_{avail,heating,a+1}</annotation></semantics></math>.
      When the plant loop demand is larger than the available capacity,
      then the actual load transfer is</p>
      <div class="equation" data-number="16.545">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>h</mi><mi>e</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>m</mi><mi>a</mi><mi>x</mi><mi>S</mi><mi>p</mi><mi>e</mi><mi>e</mi><mi>d</mi><mi>L</mi><mi>e</mi><mi>v</mi><mi>e</mi><mi>l</mi></mrow></msub><mi>.</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      Q_{load} = Capacity_{avail,heating,maxSpeedLevel} .
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.545">(16.545)</span>
      </div>
      </div>
      <p>The other calculations are the same as the fixed-speed
      compressors.</p>
      <p><strong>Cooling mode</strong></p>
      <p>The available cooling capacity at speed-level k can be
      calculated using eq .</p>
      <div class="equation" data-number="16.546">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>=</mo><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>r</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>d</mi></mrow></msub><mo>×</mo><mi>C</mi><mi>A</mi><mi>P</mi><mi>F</mi><msub><mi>T</mi><mrow><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false" form="prefix">(</mo><msub><mi>T</mi><mrow><mi>a</mi><mi>i</mi><mi>r</mi><mo>,</mo><mi>i</mi><mi>n</mi></mrow></msub><mo>,</mo><msub><mi>T</mi><mrow><mi>l</mi><mi>e</mi><mi>a</mi><mi>v</mi><mi>i</mi><mi>n</mi><mi>g</mi><mi>W</mi><mi>a</mi><mi>t</mi><mi>e</mi><mi>r</mi><mi>S</mi><mi>e</mi><mi>t</mi><mi>p</mi><mi>o</mi><mi>i</mi><mi>n</mi><mi>t</mi></mrow></msub><mo stretchy="false" form="postfix">)</mo></mrow><annotation encoding="application/x-tex">\begin{equation}
      Capacity_{avail,cooling,k} = Capacity_{cooling,rated} \times CAPFT_{cooling,k}(T_{air,in},T_{leavingWaterSetpoint})
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.546">(16.546)</span>
      </div>
      </div>
      <p>The appropriate number of fixed-speed compressors, a, is
      selected such that <span class="equation equation-inline"><span
      class="equation-math"><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>a</mi></munderover><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>i</mi></mrow></msub><mo>&lt;</mo><mi>D</mi><mi>e</mi><mi>m</mi><mi>a</mi><mi>n</mi><msub><mi>d</mi><mrow><mi>p</mi><mi>l</mi><mi>a</mi><mi>n</mi><mi>t</mi><mi>L</mi><mi>o</mi><mi>o</mi><mi>p</mi></mrow></msub><mo>&lt;</mo><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>a</mi><mo>+</mo><mn>1</mn></mrow></munderover><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>i</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      \sum_{i=1}^{a} Capacity_{avail,cooling,i} &lt; Demand_{plantLoop} &lt; \sum_{i=1}^{a+1} Capacity_{avail,cooling,i}
      \end{equation}</annotation></semantics></math></span><span
      class="equation-numbers"><span class="equation-number"
      data-number="16.547">(16.547)</span></span></span></p>
      <p>The cycling ratio of the (a+1)th stage compressor will be
      calculated</p>
      <div class="equation" data-number="16.548">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi><mi>y</mi><mi>c</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mi>R</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>o</mi><mo>=</mo><mfrac><mrow><mi>D</mi><mi>e</mi><mi>m</mi><mi>a</mi><mi>n</mi><msub><mi>d</mi><mrow><mi>p</mi><mi>l</mi><mi>a</mi><mi>n</mi><mi>t</mi><mi>L</mi><mi>o</mi><mi>o</mi><mi>p</mi></mrow></msub><mo>−</mo><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>a</mi></munderover><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>i</mi></mrow></msub></mrow><mrow><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>a</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      CyclingRatio = \frac{Demand_{plantLoop} - \sum_{i=1}^{a} Capacity_{avail,cooling,i}}{Capacity_{avail,cooling,a+1}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.548">(16.548)</span>
      </div>
      </div>
      <p>When the plant loop demand does not exceed the available
      capacity, load-side actual heat transfer just equals the plant
      loop demand.</p>
      <div class="equation" data-number="16.549">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><mi>D</mi><mi>e</mi><mi>m</mi><mi>a</mi><mi>n</mi><msub><mi>d</mi><mrow><mi>p</mi><mi>l</mi><mi>a</mi><mi>n</mi><mi>t</mi><mi>L</mi><mi>o</mi><mi>o</mi><mi>p</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      Q_{load} = Demand_{plantLoop}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.549">(16.549)</span>
      </div>
      </div>
      <p>When the plant loop demand is larger than the available
      capacity, then the actual load transfer is</p>
      <div class="equation" data-number="16.550">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>m</mi><mi>a</mi><mi>x</mi><mi>S</mi><mi>p</mi><mi>e</mi><mi>e</mi><mi>d</mi><mi>L</mi><mi>e</mi><mi>v</mi><mi>e</mi><mi>l</mi></mrow></munderover><mi>C</mi><mi>a</mi><mi>p</mi><mi>a</mi><mi>c</mi><mi>i</mi><mi>t</mi><msub><mi>y</mi><mrow><mi>a</mi><mi>v</mi><mi>a</mi><mi>i</mi><mi>l</mi><mo>,</mo><mi>c</mi><mi>o</mi><mi>o</mi><mi>l</mi><mi>i</mi><mi>n</mi><mi>g</mi><mo>,</mo><mi>i</mi></mrow></msub></mrow><annotation encoding="application/x-tex">\begin{equation}
      Q_{load} = \sum_{i=1}^{maxSpeedLevel} Capacity_{avail,cooling,i}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.550">(16.550)</span>
      </div>
      </div>
      <p>The cooling mode load-side (water) outlet temperature will
      be</p>
      <div class="equation" data-number="16.551">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>T</mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>=</mo><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>−</mo><mfrac><msub><mi>Q</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mrow><msub><mi>m</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><msub><mi>C</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      T_{out,load} = T_{in,load} - \frac{Q_{load}}{m_{load}C_{load}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.551">(16.551)</span>
      </div>
      </div>
      <p>Where
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><annotation encoding="application/x-tex">T_{in,load}</annotation></semantics></math>
      is the load side inlet temperature.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>m</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><annotation encoding="application/x-tex">m_{load}</annotation></semantics></math>
      is the load side mass flow rate.
      <math display="inline" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><msub><mi>C</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><annotation encoding="application/x-tex">C_{load}</annotation></semantics></math>
      is the load-side specific heat.</p>
      <p>Power is evaluated using equation <a
      href="16.6-plant-loop-heat-pumps.html#eq:cooling_electricity_use"
      data-reference-type="ref"
      data-reference="eq:cooling_electricity_use">16.532</a>.</p>
      <p>In cooling mode, source-side heat transfer will be</p>
      <div class="equation" data-number="16.552">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Q</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mi>Q</mi><mrow><mi>l</mi><mi>o</mi><mi>a</mi><mi>d</mi></mrow></msub><mo>+</mo><mi>P</mi><mi>o</mi><mi>w</mi><mi>e</mi><mi>r</mi></mrow><annotation encoding="application/x-tex">\begin{equation}
      Q_{source} = Q_{load} + Power
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.552">(16.552)</span>
      </div>
      </div>
      <p>The source-side outlet temperature is thus</p>
      <div class="equation" data-number="16.553">
      <div class="equation-math">
      <math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi></mi><mrow><mi>o</mi><mi>u</mi><mi>t</mi><mo>,</mo><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>=</mo><msub><mi>T</mi><mrow><mi>i</mi><mi>n</mi><mo>,</mo><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mo>+</mo><mfrac><msub><mi>Q</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><mrow><msub><mi>m</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub><msub><mi>C</mi><mrow><mi>s</mi><mi>o</mi><mi>u</mi><mi>r</mi><mi>c</mi><mi>e</mi></mrow></msub></mrow></mfrac></mrow><annotation encoding="application/x-tex">\begin{equation}
      _{out,source} = T_{in,source} + \frac{Q_{source}}{m_{source}C_{source}}
      \end{equation}</annotation></semantics></math>
      </div>
      <div class="equation-numbers">
      <span class="equation-number" data-number="16.553">(16.553)</span>
      </div>
      </div>
      <h4 data-number="16.6.6.4" id="crankcase-heater">Crankcase
      heater</h4>
      <p>When the outdoor air dry-bulb temperature is below the value
      specified in the input field Maximum Outdoor Dry-bulb Temperature
      for Crankcase Heater Operation, the crankcase heater is enabled
      during the time that the compressor is not running. The capacity
      is specified in the input field “crankcase heater capacity”. If
      “Crankcase Heater Capacity Function of Temperature Curve Name” is
      defined, a multiplier is applied to adjust the crankcase heater
      capacity based on the ambient temperature condition.</p>
    </div>

    <!-- Chunk Navigation (bottom) -->
    <nav aria-label="Page navigation" class="ps-lg-2 py-3">
      <ul class="pagination flex-wrap">
        <li class="page-item">
                  <a class="page-link" href="16.5-air-system-compound-component-groups.html" accesskey="p" rel="previous"><i class="bi bi-chevron-left"></i> Air System Compound Component Groups</a>
                </li>
        <li class="page-item ms-auto">
                  <a class="page-link" href="16.7-variable-refrigerant-flow-heat-pumps.html" accesskey="n" rel="next">Variable Refrigerant Flow Heat Pumps <i class="bi bi-chevron-right"></i></a>
                </li>
      </ul>
    </nav>

      </main>
    </div>

    <!-- After body contents -->
        <!-- Footer -->
        <footer class="footer bd-footer bg-body-tertiary mt-auto py-md-3 py-4">
          <div class="container text-body-secondary text-center py-md-3 py-4">
            EnergyPlus is funded by the U.S. Department of Energy and is developed by LBNL, ORNL, NLR, PNNL, and other academic and private contributors.<br>
            <a href="https://github.com/NatLabRockies/EnergyPlus/blob/develop/LICENSE.txt">EnergyPlus License.</a>
          </div>
        </footer>
    
    <!-- Bootstrap Bundle -->
    <script src="https://cdn.jsdelivr.net/npm/bootstrap@5.3.8/dist/js/bootstrap.bundle.min.js" integrity="sha384-FKyoEForCGlyvwx9Hj09JcYn3nv7wiPVlz7YYwJrWVcXK/BmnVDxM+D2scQbITxI" crossorigin="anonymous"></script>

    <!-- Highlight.js -->
    <script src="https://cdnjs.cloudflare.com/ajax/libs/highlight.js/11.11.1/highlight.min.js" crossorigin="anonymous" referrerpolicy="no-referrer"></script>
    <script type="text/javascript" src="https://cdn.jsdelivr.net/gh/jmarrec/highlightjs-energyplus@0.2.0/dist/energyplus.min.js"></script>
    <script type="text/javascript" src="https://cdn.jsdelivr.net/gh/jmarrec/highlightjs-energyplus@0.2.0/dist/energyplus-err.min.js"></script>


    <!-- Search: index + Fuse.js -->
    <script src="search-index.js" defer></script>
    <script src="https://cdn.jsdelivr.net/npm/fuse.js@7.1.0/dist/fuse.min.js" defer></script>

    
    <!-- Custom Scripts -->
    <script>
      document.addEventListener("DOMContentLoaded", () => {
        // Classify h4 headings as inputs/outputs for color-coded badges
        document.querySelectorAll(".doc-input-output-reference .bd-content h4").forEach((h4) => {
          const text = h4.textContent.trim().toLowerCase();
          if (text.startsWith("input")) h4.classList.add("heading-inputs");
          else if (text.startsWith("output")) h4.classList.add("heading-outputs");
        });

        // Add anchor links to headings
        document.querySelectorAll(".bd-content h1[id], .bd-content h2[id], .bd-content h3[id], .bd-content h4[id], .bd-content h5[id], .bd-content h6[id]").forEach((heading) => {
          const link = document.createElement("a");
          link.href = "#" + heading.id;
          link.className = "anchor-link";
          link.setAttribute("aria-label", "Link to this section");
          link.innerHTML = '<i class="bi bi-link-45deg"></i>';
          heading.appendChild(link);
        });

        hljs.configure({
          languages: ['energyplus', 'energyplus-err', 'python', 'c', 'cpp']
        });

        // Initialize Highlight.js
        hljs.highlightAll();

        // --- Search ---
        const searchModal = document.getElementById("searchModal");
        const searchInput = document.getElementById("searchInput");
        const searchResults = document.getElementById("searchResults");
        const searchEmpty = document.getElementById("searchEmpty");
        const searchHint = document.getElementById("searchHint");
        const bsModal = new bootstrap.Modal(searchModal);
        let fuse = null;
        let activeIdx = -1;

        // Init Fuse from preloaded index
        if (window.SEARCH_INDEX) {
          fuse = new Fuse(window.SEARCH_INDEX, {
            keys: ["t"],
            threshold: 0.4,
            includeMatches: true,
            minMatchCharLength: 2
          });
        }

        // Keyboard shortcut to open
        document.addEventListener("keydown", (e) => {
          if ((e.key === "k" && (e.ctrlKey || e.metaKey)) || (e.key === "/" && !isInputFocused())) {
            e.preventDefault();
            bsModal.show();
          }
        });

        function isInputFocused() {
          const el = document.activeElement;
          return el && (el.tagName === "INPUT" || el.tagName === "TEXTAREA" || el.isContentEditable);
        }

        // Focus input when modal opens
        searchModal.addEventListener("shown.bs.modal", () => {
          searchInput.focus();
          searchInput.select();
        });

        // Clear on close
        searchModal.addEventListener("hidden.bs.modal", () => {
          searchInput.value = "";
          searchResults.innerHTML = "";
          searchEmpty.classList.add("d-none");
          searchHint.classList.remove("d-none");
          activeIdx = -1;
        });

        // Debounced search
        let debounceTimer;
        searchInput.addEventListener("input", () => {
          clearTimeout(debounceTimer);
          debounceTimer = setTimeout(doSearch, 150);
        });

        function doSearch() {
          const q = searchInput.value.trim();
          if (!q || !fuse) {
            searchResults.innerHTML = "";
            searchEmpty.classList.add("d-none");
            searchHint.classList.toggle("d-none", !!q);
            activeIdx = -1;
            return;
          }
          searchHint.classList.add("d-none");
          const results = fuse.search(q, { limit: 20 });
          searchEmpty.classList.toggle("d-none", results.length > 0);
          activeIdx = results.length > 0 ? 0 : -1;

          searchResults.innerHTML = results.map((r, i) => {
            const title = highlightMatches(r.item.t, r.matches);
            return '<a class="list-group-item list-group-item-action search-result' +
              (i === 0 ? ' active' : '') + '" href="' + r.item.p + '">' + title + '</a>';
          }).join("");
        }

        function highlightMatches(text, matches) {
          if (!matches || !matches.length) return escapeHtml(text);
          const m = matches.find(m => m.key === "t");
          if (!m) return escapeHtml(text);
          const chars = Array.from(text);
          const hl = new Uint8Array(chars.length);
          for (const [start, end] of m.indices) {
            for (let i = start; i <= end && i < chars.length; i++) hl[i] = 1;
          }
          let out = "", inMark = false;
          for (let i = 0; i < chars.length; i++) {
            if (hl[i] && !inMark) { out += "<mark>"; inMark = true; }
            if (!hl[i] && inMark) { out += "</mark>"; inMark = false; }
            out += escapeHtml(chars[i]);
          }
          if (inMark) out += "</mark>";
          return out;
        }

        function escapeHtml(s) {
          return s.replace(/&/g, "&amp;").replace(/</g, "&lt;").replace(/>/g, "&gt;").replace(/"/g, "&quot;");
        }

        // Keyboard navigation inside results
        searchInput.addEventListener("keydown", (e) => {
          const items = searchResults.querySelectorAll(".search-result");
          if (!items.length) return;
          if (e.key === "ArrowDown") {
            e.preventDefault();
            activeIdx = Math.min(activeIdx + 1, items.length - 1);
            updateActive(items);
          } else if (e.key === "ArrowUp") {
            e.preventDefault();
            activeIdx = Math.max(activeIdx - 1, 0);
            updateActive(items);
          } else if (e.key === "Enter") {
            e.preventDefault();
            if (activeIdx >= 0 && items[activeIdx]) items[activeIdx].click();
          }
        });

        function updateActive(items) {
          items.forEach((el, i) => el.classList.toggle("active", i === activeIdx));
          if (items[activeIdx]) items[activeIdx].scrollIntoView({ block: "nearest" });
        }
      });
    </script>
  </body>
</html>
