Subject: Performance-map request | data-centre waste-heat reuse to 70 C district heating

Dear Oilon ChillHeat Sales / Engineering,

Please recommend a technically credible ChillHeat P- or S-series configuration for the conditions below, using your Oilon Selection Tool. The P30–P450 brochure rating is at B0/W35 and does not establish heat delivered at our project temperatures. For the 10 MW duty target, please propose the most appropriate multi-unit layout and failover.

We are preparing an early-stage academic engineering feasibility model for heat reuse from a hypothetical 10 MW IT data centre in Bratislava, Slovakia. No existing installation, verified operating telemetry or purchasing commitment is claimed.

PLEASE quote budgetary, non-binding performance with conditions explicitly listed, or state that a condition lies outside your envelope.

Project boundary: 10 MW rated IT heat (synthetic 2025 average IT 8.2 MW), average recoverable low-grade heat 6.97 MW in the scenario; separate district heating plant and 500 m³ public swimming pool. District heating heat-pump output target approximately 10 MW duty (thermal) with N+1 architecture; backup boiler exists only in modeled economics. No final pipe flow, fluid composition, piping pressure drop, power supply or procurement timetable has been validated.

Test matrix to quote, EACH with full and 25/50/75% part load:
A: evaporation/source water IN/OUT 25/20 C; district condenser IN/OUT 50/70 C.
B: evaporation/source water IN/OUT 35/30 C; district condenser IN/OUT 50/70 C.
C: evaporation/source water IN/OUT 45/40 C; district condenser IN/OUT 50/70 C.
D: evaporation/source water IN/OUT 35/30 C; district condenser IN/OUT 60/70 C.
E: evaporation/source water IN/OUT 35/30 C; district condenser IN/OUT 70/80 C.
Please reject unsupported combinations. Specify whether performance includes internal pumps/fans.

Required deliverables: exact equipment model/variant and module count; output heat kW and electrical kW; source extracted heat kW, COP and seasonal performance assumptions; operating envelope; nominal/min/max source/sink flow; pressure drop kPa each side; recommended glycol concentration; part-load and minimum modulation; refrigerant/GWP and safety installation conditions; 1-module failure and standby restart controls; auxiliary kW; required voltage/start/inrush; sound and footprint; water quality; availability and budgetary CAPEX including commissioning, installation exclusions, delivery time, maintenance and warranty. Supply OEM selection report and applicable EN14511 test evidence where possible.

A prior Carrier 61XWH-ZE 2025 brochure quotes max 1,570 kW for model 17 at W20/15 source and W70/75 sink. THIS IS NOT the required project operating point; no extrapolation accepted.

Please distinguish P30–P450 and S-series allowable maximum water temperatures and cooling/heating duty per selected configuration; availability of manufacturer-certified part-load data is important.

Best regards,
Academic engineering feasibility study
(Identity and institutional affiliation to be completed before sending.)
