<!doctype html><html lang="ru"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>DCHR / Engineering observability & standards 2026</title><style>
:root{color-scheme:dark;--surface:#17273b;--base:#091321;--line:#2b4761;--accent:#81b8fc;--text:#e7eff8;--mute:#9caec3}
*{box-sizing:border-box}body{background:var(--base);color:var(--text);font:14px/1.5 system-ui,Segoe UI,Arial,sans-serif;max-width:1440px;margin:auto;padding:20px}
h1{font-size:27px;font-weight:700}h2{font-size:19px;margin:22px 0 9px}h3{font-size:15px;margin:0 0 6px}
p{color:var(--mute)}a{color:var(--accent)}
header{border-bottom:1px solid var(--line);padding-bottom:14px}
.nav{display:flex;flex-wrap:wrap;gap:8px}.nav a,.chip{padding:7px 11px;background:#18314d;border-radius:8px;text-decoration:none}
.tiles{display:grid;grid-template-columns:repeat(auto-fit,minmax(168px,1fr));gap:10px;margin-top:12px}.tile{border:1px solid var(--line);border-radius:11px;background:var(--surface);padding:13px}
.big{font-size:27px;font-weight:700;color:#acd5ff}.hint{font-size:11px;color:var(--mute)}
.controls{display:flex;gap:8px;flex-wrap:wrap;margin:10px 0}
input,select,button{background:#122840;color:var(--text);border:1px solid #456884;padding:10px;border-radius:8px;font:inherit}
input{flex:1;min-width:165px}button{cursor:pointer}.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:12px}
.item{border-radius:9px;border:1px solid var(--line);background:var(--surface);padding:12px;overflow-wrap:anywhere}
.item img{width:100%;height:165px;object-fit:contain;background:#fff;border-radius:6px}
.preview{display:block;width:100%;max-height:520px;object-fit:contain;background:#fff;border-radius:10px;padding:5px}
table{border-collapse:collapse;width:100%;table-layout:fixed}th,td{padding:9px;text-align:left;border-bottom:1px solid var(--line);vertical-align:top;overflow-wrap:anywhere}
th{position:sticky;top:0;background:#17283c}.tablewrap{max-height:580px;overflow:auto;border:1px solid var(--line);border-radius:10px}
.green{color:#7bdbb2}.orange{color:#ffc07d}.red{color:#ff8e99}.grey{color:#9fb6cd}
small{color:var(--mute)}#details{max-height:330px;overflow:auto}
pre{white-space:pre-wrap;background:#17273a;padding:10px;border:1px solid #355271;border-radius:8px}
summary{cursor:pointer;font-weight:600}
</style></head><body>
<header><h1>DataCenter Heat Reuse · Инженерные метрики и стандарты</h1>
<p>Моделирование 2025 / редакции нормативов проверены 23.10.2026 · Инженерное исследование, не акт соответствия и не данные работающего объекта</p>
<div class="nav"><a href="#key">KPI</a><a href="#plots">Графики</a><a href="#norms">Нормативы</a><a href="#tests">Юзкейсы</a><a href="#sources">Область применимости</a></div></header>
<section id="key"><h2>Сводка воспроизводимых результатов</h2><div class="tiles" id="summary"></div>
<p>Факт измерения / модельный сценарий / отсутствие измерителя различаются отдельно. Никакой присвоенной сертификации нет.</p>
<h3>Каталог KPI</h3><div class="controls"><input id="ksearch" placeholder="Поиск метрики, единицы или формулы"><select id="kclass"><option value="">Все категории доказательств</option></select></div><div class="tablewrap"><table><thead><tr><th>Метрика</th><th>Значение</th><th>Единица</th><th>Происхождение / статус</th></tr></thead><tbody id="kbody"></tbody></table></div></section>
<section id="plots"><h2>Графики из 105 120 пятиминутных отсчётов на сценарий</h2>
<p>Каждый SVG можно открыть отдельно и увеличивать без потери качества. Выберите график или откройте всю галерею.</p>
<div class="controls"><select id="plotSelect"></select><a id="plotSVG" href="#">Открыть масштабируемый SVG</a></div>
<img id="plotBig" class="preview" alt="Engineering plot">
<details><summary>Все графики в галерее</summary><div class="grid" id="plotsGrid"></div></details></section>
<section id="norms"><h2>Реестр нормативных требований (не декларация соответствия)</h2>
<div class="controls"><input id="ssearch" placeholder="Стандарт, подсистема, требование, подтверждение"><select id="sprio"><option value="">Все приоритеты</option><option>P0</option><option>P1</option><option>P2</option></select><select id="sdomain"><option value="">Все подсистемы</option></select></div>
<div class="tablewrap"><table><thead><tr><th>ID / норма</th><th>Подсистема</th><th>Что проверить</th><th>Доказательство</th><th>Состояние</th></tr></thead><tbody id="sbody"></tbody></table></div></section>
<section id="tests"><h2>36 юзкейсов: результат проверки и блокирующие условия</h2>
<div class="controls"><input id="usearch" placeholder="Ищите отказ, сценарий или сигнал"><select id="ustatus"><option value="">Все</option><option>PASS</option><option>BLOCKED</option><option>FAIL</option></select></div>
<div class="tablewrap"><table><thead><tr><th>ID / сценарий</th><th>Входные условия</th><th>Ожидаемое поведение</th><th>Статус</th><th>Источник результата</th></tr></thead><tbody id="ubody"></tbody></table></div></section>
<section id="sources"><h2>Что необходимо для реальной аттестации</h2>
<p>Действительные измерения 8760h серверов, E_DC и E_IT, расход и температуру теплоносителя, счётчик E_REUSE на границе DC, аттестацию датчиков, заводские COP(Tsource,Tsink,PLR), реальные тепловые характеристики теплообменника, UPS/насосы/гидравлические схемы, испытания защиты, полный текст действующих STN и экспертизу ответственного проектировщика.</p>
<p>Базовые источники: <a href="https://www.iso.org/standard/30134-2">ISO 30134-2:2026</a>, <a href="https://eur-lex.europa.eu/eli/reg_del/2024/1364/oj">EU 2024/1364</a>, <a href="https://normy.normoff.gov.sk/norma/139372/?lang=en">STN EN15288-1+A1</a>, <a href="https://normy.normoff.gov.sk/norma/128828/?lang=en">STN EN15288-2</a>.</p>
</section>
<script>
const DATA={"kpis": [{"id": "E_IT", "value": 71832.833, "unit": "MWh/year", "definition": "IT thermal energy from assumed model power", "standard": "ISO/IEC 30134-2:2026", "evidence": "SIMULATED"}, {"id": "E_DC_assumed", "value": 97692.65288000001, "unit": "MWh/year", "definition": "E_IT × assumed PUE 1.36", "standard": "ISO/IEC 30134-2:2026", "evidence": "SCENARIO"}, {"id": "PUE_assumed", "value": 1.36, "unit": "1", "definition": "E_DC/E_IT, not site metered", "standard": "ISO/IEC 30134-2:2026", "evidence": "SCENARIO"}, {"id": "E_recovered_source", "value": 38274.67381998236, "unit": "MWh/year", "definition": "integral DCtoPool+DCtoDistrict", "standard": "EU 2024/1364", "evidence": "SIMULATED"}, {"id": "E_rejected_IT", "value": 33558.15918001764, "unit": "MWh/year", "definition": "IT thermal energy minus source reused", "standard": "first-law accounting", "evidence": "SIMULATED"}, {"id": "Source_utilization", "value": 0.6268585846183828, "unit": "1", "definition": "extracted / assumed 0.85 × E_IT", "standard": "", "evidence": "SIMULATED"}, {"id": "ERF_source_proxy", "value": 0.3917866153864892, "unit": "1", "definition": "source heat extracted / assumed facility energy; NOT ERF", "standard": "EU 2024/1364", "evidence": "NONREPORTABLE"}, {"id": "ERF_reportable", "value": null, "unit": "1", "definition": "boundary metered E_REUSE/E_DC", "standard": "EU 2024/1364", "evidence": "MISSING_METER"}, {"id": "WUE_reportable", "value": null, "unit": "m3/MWh", "definition": "metered water consumption / IT energy", "standard": "ISO/IEC 30134-9:2022", "evidence": "MISSING_METER"}, {"id": "REF_reportable", "value": null, "unit": "1", "definition": "renewable energy / facility energy", "standard": "EU 2024/1364", "evidence": "MISSING_METER"}, {"id": "Heat_pool_direct", "value": 250.125, "unit": "MWh/year", "definition": "integral useful pool heat", "standard": "", "evidence": "SIMULATED"}, {"id": "Heat_pool_HP25", "value": 250.125, "unit": "MWh/year", "definition": "integral useful pool heat", "standard": "", "evidence": "SIMULATED"}, {"id": "Electric_pool_HP25", "value": 62.53125, "unit": "MWh/year", "definition": "compressor power × dt", "standard": "", "evidence": "SIMULATED"}, {"id": "Heat_district_HP35", "value": 47769.078995339354, "unit": "MWh/year", "definition": "integral useful district HP output", "standard": "", "evidence": "SIMULATED"}, {"id": "Electric_district_HP35", "value": 9744.530175357, "unit": "MWh/year", "definition": "integral district HP compressor", "standard": "", "evidence": "SIMULATED"}, {"id": "SCOP_district_model", "value": 4.902142857142858, "unit": "1", "definition": "season heat / compressor electric, synthetic Carnot only", "standard": "EN 14511-2 NOT certified", "evidence": "NONCERTIFIED"}, {"id": "Backup_gas_thermal", "value": 9189.267221392489, "unit": "MWh/year", "definition": "integral useful backup gas heat", "standard": "", "evidence": "SIMULATED"}, {"id": "Pool_peak_temperature", "value": 27.619764350066, "unit": "degC", "definition": "max modeled pool water temp", "standard": "published decree 308/2012", "evidence": "SIMULATED"}, {"id": "Pool_hours_above_28", "value": 0.0, "unit": "h", "definition": "temperature intervals exceeding 28C", "standard": "published decree 308/2012", "evidence": "SIMULATED"}, {"id": "Pool_hours_above_internal_limit", "value": 0.0, "unit": "h", "definition": "intervals above internal threshold", "standard": "", "evidence": "SIMULATED"}, {"id": "Pool_warmup_to_27p25", "value": 44.0833333333333, "unit": "h", "definition": "first crossing 27.25C from cold initial state", "standard": "", "evidence": "SIMULATED"}, {"id": "TES_max_energy", "value": 50.0, "unit": "MWh", "definition": "max stored thermal energy", "standard": "", "evidence": "SIMULATED"}, {"id": "Source_overallocation_peak", "value": 1.0658141036401503e-14, "unit": "MW", "definition": "must be zero; total used source minus available", "standard": "", "evidence": "QA"}, {"id": "HP_pool_partition_abs_peak", "value": 0.0, "unit": "MW", "definition": "Qout-Qsource-Welectric", "standard": "", "evidence": "QA"}, {"id": "HP_district_partition_abs_peak", "value": 5.0182080713057076e-14, "unit": "MW", "definition": "Qout-Qsource-Welectric", "standard": "", "evidence": "QA"}, {"id": "Cooling_design_duty", "value": 10.0, "unit": "MW", "definition": "assumed full IT design heat load", "standard": "", "evidence": "SCENARIO"}, {"id": "Cooling_thermal_flow_at_5K", "value": 1726.844809895972, "unit": "m3/h", "definition": "10 MW / rho cp dT", "standard": "", "evidence": "SCENARIO"}, {"id": "Aux_pump_head_primary", "value": null, "unit": "kPa", "definition": "site fluid hydraulics / hydraulic calculation required", "standard": "", "evidence": "NOT_MEASURED"}, {"id": "District_load_peak_derived", "value": 18.759878419452853, "unit": "MW", "definition": "HP+TES discharge+gas-TES charge", "standard": "", "evidence": "SIMULATED"}, {"id": "District_demand_annual", "value": 56793.695288753814, "unit": "MWh/year", "definition": "sum district delivered demand", "standard": "", "evidence": "SIMULATED"}, {"id": "District_heat_balance_residual", "value": 0.0, "unit": "MW", "definition": "constructed identity check; independent source QA separately", "standard": "", "evidence": "QA"}, {"id": "Pool_surface_m2", "value": 312.5, "unit": "m2", "definition": "25 × 12.5 m assumed rectangular", "standard": "", "evidence": "SCENARIO"}, {"id": "Pool_volume_m3", "value": 500.0, "unit": "m3", "definition": "25 ×12.5×1.6m assumed", "standard": "", "evidence": "SCENARIO"}, {"id": "Thermal_buffer_min_2MW_30s_5K", "value": 2.8780746831599533, "unit": "m3", "definition": "ideal water heat buffer, not flow", "standard": "", "evidence": "SCENARIO"}], "std": [{"domain": "DC Energy", "standard_reference": "ISO/IEC 30134-2:2026", "subject": "PUE calculation and measurement", "source_url": "https://www.iso.org/standard/30134-2", "normative_check_to_confirm": "Define DC boundary; E_DC and E_IT measurement categories; annual ratio", "required_evidence": "Meter SLD + calibrated E_DC and E_IT records", "evidence_status": "NOT_METERED", "priority": "P0", "id": "STD-001", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "DC Energy", "standard_reference": "EU 2024/1364 Annex II III", "subject": "Annual data centre sustainability reporting", "source_url": "https://eur-lex.europa.eu/eli/reg_del/2024/1364/oj", "normative_check_to_confirm": "Determine installation reporting applicability and annual measurement boundaries", "required_evidence": "Eligibility memo + year metering statement", "evidence_status": "NOT_EVALUATED", "priority": "P0", "id": "STD-002", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "DC Energy", "standard_reference": "EN 50600-4-6", "subject": "Energy reuse factor measurement", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "Clarify measuring heat E_REUSE at DC facility boundary; reporting definition", "required_evidence": "Calibrated heat meter with heat transfer diagram", "evidence_status": "NOT_METERED", "priority": "P0", "id": "STD-003", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "DC Energy", "standard_reference": "ISO/IEC 30134-9:2022", "subject": "WUE metering", "source_url": "https://www.iso.org/standard/77692.html", "normative_check_to_confirm": "Measure site water consumption normalized by IT energy", "required_evidence": "Water submeter + calendar kWh IT", "evidence_status": "NOT_METERED", "priority": "P1", "id": "STD-004", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "DC Energy", "standard_reference": "ISO 50001:2018", "subject": "Energy management system", "source_url": "https://www.iso.org/iso-50001-energy-management.html", "normative_check_to_confirm": "Define baseline EnPIs, targets, monitoring and continuous improvement", "required_evidence": "Energy policy; audit; owner KPI reviews", "evidence_status": "NOT_IMPLEMENTED", "priority": "P1", "id": "STD-005", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "DC Energy", "standard_reference": "ISO 50002-1:2025", "subject": "Energy audit methodology", "source_url": "https://www.iso.org/iso-50001-energy-management.html", "normative_check_to_confirm": "Document audit boundaries, traceable data and findings", "required_evidence": "Signed audit plan and measurement log", "evidence_status": "NOT_IMPLEMENTED", "priority": "P1", "id": "STD-006", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "DC Energy", "standard_reference": "EU Energy Efficiency Directive 2023/1791", "subject": "Data-centre reporting and heat reuse applicability", "source_url": "https://eur-lex.europa.eu/eli/dir/2023/1791/oj", "normative_check_to_confirm": "Assess thresholds, permitting, heat reuse and national transposition", "required_evidence": "Legal applicability memo", "evidence_status": "NOT_ASSESSED", "priority": "P0", "id": "STD-007", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "DC Energy", "standard_reference": "ISO/IEC 30134 series", "subject": "Other KPIs and resource reporting", "source_url": "https://www.iso.org/committee/654019.html", "normative_check_to_confirm": "Determine required REF, CUE, energy export metrics", "required_evidence": "KPI inventory with applicability", "evidence_status": "PARTIALLY_MODELED", "priority": "P2", "id": "STD-008", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Data Center", "standard_reference": "EN 50600 series", "subject": "Data centre infrastructure and availability classes", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "Select facility availability, redundancy and lifecycle documentation", "required_evidence": "Site architecture, basis of design, review", "evidence_status": "NOT_VERIFIED", "priority": "P0", "id": "STD-009", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "IT Cooling", "standard_reference": "ASHRAE liquid cooling W classes", "subject": "Class W17/W27/W32/W40/W45/W+", "source_url": "https://www.ashrae.org/technical-resources/topics-and-initiatives/ai-data-center/introduction-and-purpose", "normative_check_to_confirm": "Determine actual IT supply fluid limits from hardware vendor", "required_evidence": "IT hardware coolant specification and thermal trip limits", "evidence_status": "NOT_VERIFIED", "priority": "P0", "id": "STD-010", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "IT Cooling", "standard_reference": "ASHRAE TC 9.9", "subject": "IT thermal guideline and reliability", "source_url": "https://handbook.ashrae.org/Handbooks/A23/IP/A23_Ch20/a23_ch20_ip.aspx", "normative_check_to_confirm": "Confirm safe supply and return, moisture and transients", "required_evidence": "IT vendor acceptance report + BMS trends", "evidence_status": "MODEL_ONLY", "priority": "P0", "id": "STD-011", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "IT Cooling", "standard_reference": "TIA-942 series", "subject": "Data centre design best practices", "source_url": "https://tiaonline.org/", "normative_check_to_confirm": "Assess applicability of redundant topology and system classification", "required_evidence": "Site topology, BOD, N+1 failure proof", "evidence_status": "APPLICABILITY_UNKNOWN", "priority": "P1", "id": "STD-012", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "IT Cooling", "standard_reference": "EN 50600 availability", "subject": "End-to-end cooling and electrical redundancy", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "Show no single failure removes IT required cooling", "required_evidence": "FMEA + commissioning fault injection", "evidence_status": "SIMULATED_ONLY", "priority": "P0", "id": "STD-013", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "IT Cooling", "standard_reference": "EN 378-1 family", "subject": "Refrigeration safety", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "Select refrigerant classification, machine room, release safety", "required_evidence": "OEM refrigerant safety assessment", "evidence_status": "NOT_SELECTED", "priority": "P0", "id": "STD-014", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Heat Pump", "standard_reference": "STN EN 14511-2:2022", "subject": "Heat pump declared test conditions", "source_url": "https://normy.normoff.gov.sk/norma/135891/?lang=sk", "normative_check_to_confirm": "Validate COP and heat output at selected water temperatures", "required_evidence": "OEM full- and partial-load heat map", "evidence_status": "NOT_CERTIFIED_FOR_SITE", "priority": "P0", "id": "STD-015", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Heat Pump", "standard_reference": "EN 14511-3:2022", "subject": "Manufacturer rating methods", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "Validate heating capacity, compressor draw and test tolerances", "required_evidence": "OEM lab test and independent rating", "evidence_status": "NOT_VERIFIED", "priority": "P0", "id": "STD-016", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Heat Pump", "standard_reference": "EN 14825", "subject": "Seasonal part-load measurement methods", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "Avoid treating constant COP as seasonal SCOP", "required_evidence": "Manufacturer PLR test data plus weather hours", "evidence_status": "NOT_AVAILABLE", "priority": "P0", "id": "STD-017", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Heat Pump", "standard_reference": "EN 378-2 family", "subject": "Safety design and equipment", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "Assess location, refrigerant leak, shutdown and ventilation", "required_evidence": "Refrigerant risk assessment, OEM drawings", "evidence_status": "NOT_VERIFIED", "priority": "P0", "id": "STD-018", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Heat Pump", "standard_reference": "Regulation (EU) 2024/573", "subject": "F-gas applicable refrigerants", "source_url": "https://climate.ec.europa.eu/areas-action/fluorinated-greenhouse-gases/f-gas-legislation_en", "normative_check_to_confirm": "Identify applicable gas phase-outs, labelling and training", "required_evidence": "Chosen refrigerant register and controls", "evidence_status": "DEVICE_NOT_SELECTED", "priority": "P1", "id": "STD-019", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Heat Pump", "standard_reference": "EU Ecodesign rules", "subject": "Equipment energy compliance", "source_url": "https://energy-efficient-products.ec.europa.eu/", "normative_check_to_confirm": "Determine applicable ecodesign scope and declaration", "required_evidence": "OEM DoC and technical file", "evidence_status": "APPLICABILITY_UNKNOWN", "priority": "P1", "id": "STD-020", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Heat Pump", "standard_reference": "OEM EN14511 selected maps", "subject": "Temperature lift/flow/PLR", "source_url": "https://www.carrier.com/commercial/en/eu/", "normative_check_to_confirm": "Get Qheat,Qevap,Welec,COP at 25/20 and 35/30 to 50/70C", "required_evidence": "Signed Carrier/Oilon selection output", "evidence_status": "MISSING", "priority": "P0", "id": "STD-021", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Pool Design", "standard_reference": "STN EN 15288-1+A1:2024", "subject": "Public pool design safety", "source_url": "https://normy.normoff.gov.sk/norma/139372/?lang=en", "normative_check_to_confirm": "Classify swimming pool, verify actual geometry/circulation/safety", "required_evidence": "Licensed norm text + signed design statement", "evidence_status": "FULL_TEXT_NOT_ACQUIRED", "priority": "P0", "id": "STD-022", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Pool Operation", "standard_reference": "STN EN 15288-2:2019", "subject": "Public pool operational safety", "source_url": "https://normy.normoff.gov.sk/norma/128828/?lang=en", "normative_check_to_confirm": "Supervision, water quality, operational procedures", "required_evidence": "Approved operation manual and risk assessment", "evidence_status": "NOT_VERIFIED", "priority": "P0", "id": "STD-023", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Pool Equipment", "standard_reference": "STN EN 13451-1+A1:2024", "subject": "Swimming pool equipment safety", "source_url": "https://normy.normoff.gov.sk/norma/139373/", "normative_check_to_confirm": "Check circulation fittings, suction and relevant machine guards", "required_evidence": "Manufacturer datasheets and pool safety report", "evidence_status": "NOT_VERIFIED", "priority": "P0", "id": "STD-024", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Pool Law", "standard_reference": "Vyhláška 308/2012 Z. z. §8(7)", "subject": "Swimming pool temperature ceiling", "source_url": "https://static.slov-lex.sk/static/SK/ZZ/2012/308/vyhlasene_znenie.print.html", "normative_check_to_confirm": "Confirm effective consolidated law and actual pool category; published swimming max 28C", "required_evidence": "Legal memo; instrumented overtemp shutoff test", "evidence_status": "PUBLIC_TEXT_ONLY", "priority": "P0", "id": "STD-025", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Pool Water", "standard_reference": "Vyhláška 308/2012 Z. z.", "subject": "Pool water quality and sampling", "source_url": "https://static.slov-lex.sk/static/SK/ZZ/2012/308/vyhlasene_znenie.print.html", "normative_check_to_confirm": "Identify actual operating hygiene limits and sampling", "required_evidence": "Licensed water test plan", "evidence_status": "NOT_VERIFIED", "priority": "P0", "id": "STD-026", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Pool Heating", "standard_reference": "ASHRAE HVAC Applications Natatoriums", "subject": "Evaporation and air moisture", "source_url": "https://handbook.ashrae.org/", "normative_check_to_confirm": "Use occupancy/activity cover humidity and VZT instead of fixed assumptions", "required_evidence": "Psychrometric annual airflow/latent balance", "evidence_status": "MODEL_SCENARIO_ONLY", "priority": "P0", "id": "STD-027", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Pool Ventilation", "standard_reference": "STN EN 16798-1", "subject": "Indoor environmental input parameters", "source_url": "https://normy.normoff.gov.sk/", "normative_check_to_confirm": "Confirm indoor humidity ventilation and design comfort", "required_evidence": "Independent hall HVAC model and air measurements", "evidence_status": "NOT_VERIFIED", "priority": "P1", "id": "STD-028", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Pool Equipment", "standard_reference": "EU pool chemical rules", "subject": "Chemical treatment compatibility", "source_url": "https://echa.europa.eu/", "normative_check_to_confirm": "Verify titanium/gasket chlorine and salt exposure limits", "required_evidence": "OEM materials certification and water chemistry", "evidence_status": "NOT_SPECIFIED", "priority": "P0", "id": "STD-029", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "HX", "standard_reference": "OEM selected exchanger", "subject": "Actual duty at 35/32–27.5/29.5C", "source_url": "https://www.alfalaval.sk/", "normative_check_to_confirm": "Prove real 150kW including fouling and pressure drop", "required_evidence": "Manufacturer thermal sizing report", "evidence_status": "MODEL_U_ASSUMPTION", "priority": "P0", "id": "STD-030", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "HX", "standard_reference": "PED 2014/68/EU", "subject": "Pressure equipment applicability", "source_url": "https://eur-lex.europa.eu/eli/dir/2014/68/oj", "normative_check_to_confirm": "Assess assembly classification, pressure rating and conformity", "required_evidence": "Nameplates/DoC/PED category evidence", "evidence_status": "NOT_ASSESSED", "priority": "P0", "id": "STD-031", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "HX", "standard_reference": "Water chemistry and potable-water separation", "subject": "Cross contamination protection", "source_url": "https://www.alfalaval.sk/", "normative_check_to_confirm": "Document independent IT and pool loops, backflow prevention", "required_evidence": "Approved P&ID and isolation logic", "evidence_status": "NOT_DESIGNED", "priority": "P0", "id": "STD-032", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Hydraulics", "standard_reference": "STN EN 12828+A1:2014", "subject": "Water-based heating system design", "source_url": "https://normy.normoff.gov.sk/norma/119367/", "normative_check_to_confirm": "Size flows, expansion, pumps, valves and pressure safety", "required_evidence": "Calculated P&ID with head curves and expansion", "evidence_status": "SCREENING_ONLY", "priority": "P0", "id": "STD-033", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Hydraulics", "standard_reference": "EN 13941", "subject": "District heating pipe systems if applicable", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "Determine pipe installation scope and buried district network", "required_evidence": "Licensed pipe system specification", "evidence_status": "APPLICABILITY_UNKNOWN", "priority": "P1", "id": "STD-034", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Hydraulics", "standard_reference": "Pump OEM curves", "subject": "Rated flow, head and NPSH", "source_url": "https://www.grundfos.com/", "normative_check_to_confirm": "Ensure hydraulics at all operating and emergency points", "required_evidence": "Q-H + efficiencies, NPSH calculation", "evidence_status": "ASSUMPTION_ONLY", "priority": "P0", "id": "STD-035", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Thermal Storage", "standard_reference": "OEM TES rated energy and losses", "subject": "Storage capacity and temperature stratification", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "Use measured rather than lumped TES efficiency and loss", "required_evidence": "Storage design and commissioning curves", "evidence_status": "MODEL_ONLY", "priority": "P1", "id": "STD-036", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Water", "standard_reference": "Cooling makeup and blowdown", "subject": "Water use of adiabatic recoolers", "source_url": "https://www.kelvion.com/", "normative_check_to_confirm": "Quantify supply water, wastewater, biocide and disposal", "required_evidence": "Seasonal water balance + permits", "evidence_status": "MISSING", "priority": "P1", "id": "STD-037", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Electrical", "standard_reference": "IEC 60364 series", "subject": "Low voltage electrical installation", "source_url": "https://webstore.iec.ch/", "normative_check_to_confirm": "Verify circuit sizing, protection, RCD, earthing and selectivity", "required_evidence": "Electrical SLD, protection coordination", "evidence_status": "NO_SLD", "priority": "P0", "id": "STD-038", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Electrical", "standard_reference": "IEC 61439 series", "subject": "LV switchgear assemblies", "source_url": "https://webstore.iec.ch/", "normative_check_to_confirm": "Verify switchboard rating and declaration", "required_evidence": "OEM board documentation and inspection", "evidence_status": "NOT_SELECTED", "priority": "P1", "id": "STD-039", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Electrical", "standard_reference": "IEC 60204-1", "subject": "Safety of electrical equipment of machinery where applicable", "source_url": "https://webstore.iec.ch/", "normative_check_to_confirm": "Identify machines and emergency stops", "required_evidence": "OEM conformity and wiring tests", "evidence_status": "APPLICABILITY_UNKNOWN", "priority": "P1", "id": "STD-040", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Electrical", "standard_reference": "UPS + genset manufacturer", "subject": "Continuity of IT cooling pumps", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "End-to-end failover and reserve fuel / autonomy", "required_evidence": "UPS loaded test, generator test", "evidence_status": "NOT_VERIFIED", "priority": "P0", "id": "STD-041", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Control", "standard_reference": "IEC 61508", "subject": "Functional safety principles if safety-related E/E/PE", "source_url": "https://webstore.iec.ch/", "normative_check_to_confirm": "Determine required safety function integrity from risk assessment", "required_evidence": "Safety requirements specification, proof test", "evidence_status": "NEEDS_HAZARD_ASSESSMENT", "priority": "P0", "id": "STD-042", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Control", "standard_reference": "IEC 62443-3-3", "subject": "Industrial automation cybersecurity", "source_url": "https://webstore.iec.ch/", "normative_check_to_confirm": "Zone/conduit segregation, access, logging and patching", "required_evidence": "Threat model and OT security test", "evidence_status": "NOT_DESIGNED", "priority": "P1", "id": "STD-043", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Control", "standard_reference": "Independent overtemperature trip", "subject": "Pool water maximum and overshoot", "source_url": "https://static.slov-lex.sk/static/SK/ZZ/2012/308/vyhlasene_znenie.print.html", "normative_check_to_confirm": "Independent sensor/cutout with measured uncertainty and overrun", "required_evidence": "Hardware-in-loop trip test", "evidence_status": "ONLY_SOFTWARE_SIMULATION", "priority": "P0", "id": "STD-044", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Control", "standard_reference": "Flow failure/low pressure trip", "subject": "IT load shed independent cooling pump", "source_url": "https://www.ashrae.org/", "normative_check_to_confirm": "Fail-safe flow proof from redundant sensors and real server vendor", "required_evidence": "HIL trip to safe shutdown with UPS", "evidence_status": "MODEL_TRIP_ONLY", "priority": "P0", "id": "STD-045", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Metering", "standard_reference": "Heat meter standard EN 1434 series", "subject": "Thermal energy delivered and reused measurement", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "Calibrate matched flow and temperature sensors and logging intervals", "required_evidence": "Meter certificates, boundary drawing", "evidence_status": "NO_METER", "priority": "P0", "id": "STD-046", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Metering", "standard_reference": "ISO/IEC 30134-2:2026", "subject": "Power meters and annual data", "source_url": "https://www.iso.org/standard/30134-2", "normative_check_to_confirm": "Track E_IT/E_DC on same 12mo period without double count", "required_evidence": "Meter calibration, gap flags, billing crosschecks", "evidence_status": "UNAVAILABLE", "priority": "P0", "id": "STD-047", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Measurement", "standard_reference": "SI units ISO 80000", "subject": "Dimensional analysis, units and precision", "source_url": "https://www.iso.org/", "normative_check_to_confirm": "Require units, valid ranges, sensor uncertainties for every field", "required_evidence": "Signal register and dimensional unit tests", "evidence_status": "PARTIAL", "priority": "P0", "id": "STD-048", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Environmental", "standard_reference": "ISO 14001:2026", "subject": "Environmental management and lifecycle review", "source_url": "https://www.iso.org/", "normative_check_to_confirm": "Assess water refrigerant impacts, reporting, waste", "required_evidence": "Environmental impact and refrigerant leakage audit", "evidence_status": "NOT_APPLIED", "priority": "P2", "id": "STD-049", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Environmental", "standard_reference": "ISO 14064 series", "subject": "GHG inventory if reported", "source_url": "https://www.iso.org/", "normative_check_to_confirm": "Select market/location emissions and official factors", "required_evidence": "GHG scope and third party factors", "evidence_status": "MISSING_EMISSION_FACTORS", "priority": "P1", "id": "STD-050", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Business", "standard_reference": "ISO 9001:2026", "subject": "Quality management system", "source_url": "https://www.iso.org/standard/88464.html", "normative_check_to_confirm": "Maintain document revision and traceable verification", "required_evidence": "Revision-controlled documents, deviation/CAPA log", "evidence_status": "PARTIAL_ARTIFACT_QA", "priority": "P1", "id": "STD-051", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Business", "standard_reference": "ISO 31000:2018", "subject": "Risk management guidance", "source_url": "https://www.iso.org/", "normative_check_to_confirm": "Risk register with likelihood/severity and risk owner", "required_evidence": "Signed FMEA + residual risk reviews", "evidence_status": "FMEA_CREATED_NOT_SIGNED", "priority": "P1", "id": "STD-052", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Business", "standard_reference": "Contracted electricity and gas", "subject": "Actual cost and supply constraints", "source_url": "https://ec.europa.eu/eurostat/", "normative_check_to_confirm": "Actual tariff and demand charges, not Eurostat mean", "required_evidence": "Signed energy contracts and site budgets", "evidence_status": "BENCHMARK_ONLY", "priority": "P1", "id": "STD-053", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Operations", "standard_reference": "Commissioning/fat/sat", "subject": "Acceptance tests for all failure scenarios", "source_url": "https://www.ashrae.org/", "normative_check_to_confirm": "Run testable independent operational failover and overtemp proof", "required_evidence": "Site FAT/SAT witnessed signed reports", "evidence_status": "NO_PHYSICAL_TESTS", "priority": "P0", "id": "STD-054", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Operations", "standard_reference": "Service and calibration", "subject": "Maintenance intervals per OEM", "source_url": "https://www.cenelec.eu/", "normative_check_to_confirm": "Choose planned shutdown windows and periodic retest", "required_evidence": "Approved maintenance and calibration schedule", "evidence_status": "MISSING", "priority": "P1", "id": "STD-055", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}, {"domain": "Operations", "standard_reference": "BMS KPI traceability", "subject": "Evidence from actual telemetry", "source_url": "https://www.iso.org/iso-50001-energy-management.html", "normative_check_to_confirm": "Record sample interval, clock timezone and sensor provenance", "required_evidence": "Versioned BMS CSV and commissioning logs", "evidence_status": "SYNTHETIC_ONLY", "priority": "P0", "id": "STD-056", "compliance": "UNVERIFIED_NOT_COMPLIANT_CLAIM", "standard_full_text_reviewed": false, "registered_on": "2026-10-23"}], "use": [{"id": "UC-001", "domain": "IT/DC", "title": "Yearly energy source allocation", "preconditions": "NASA 2025 weather, 2025 synthetic IT", "expected_response": "No double use of available DC heat", "evidence_file": "direct_35_8760h.csv", "metric_ids": "Source_overallocation_peak", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-002", "domain": "Pool", "title": "500m3 heating from 16C", "preconditions": "35C source, HX 150kW", "expected_response": "Reach thermostat control band and respect 27.8C", "evidence_file": "direct_35_8760h.csv", "metric_ids": "Pool_warmup_to_27p25;Pool_peak_temperature", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-003", "domain": "Pool", "title": "28C statutory screening", "preconditions": "Pool classified as swimming, published rule", "expected_response": "No samples exceed 28C", "evidence_file": "direct_35_8760h.csv", "metric_ids": "Pool_hours_above_28", "priority": "P0", "status": "PASS", "reason": "Simulated water temperature only; actual legal effective rule and sensor uncertainty not verified", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-004", "domain": "Pool", "title": "Overtemperature sensor offset", "preconditions": "Sensor +0.3 K bias, thermal afterrun", "expected_response": "Independent hardware trip keeps actual T<28C", "evidence_file": "No hardware signal", "metric_ids": "Pool_peak_temperature", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-005", "domain": "HP", "title": "Pool HP first law", "preconditions": "25C source, assumed COP 4", "expected_response": "Qheat=Qsource+Welec every 5min", "evidence_file": "heatpump_25_8760h.csv", "metric_ids": "Electric_pool_HP25", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-006", "domain": "HP", "title": "District HP first law", "preconditions": "35C source, synthetic Carnot", "expected_response": "Qheat=Qsource+Welec every 5min", "evidence_file": "direct_35_8760h.csv", "metric_ids": "HP_district_partition_abs_peak", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-007", "domain": "District", "title": "District gas demand", "preconditions": "Year simulated all 2025", "expected_response": "Gas thermal nonnegative, demand covered", "evidence_file": "direct_35_8760h.csv", "metric_ids": "Backup_gas_thermal", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-008", "domain": "TES", "title": "Thermal store range", "preconditions": "50MWh rated TES model", "expected_response": "Stored energy within [0,50]", "evidence_file": "direct_35_8760h.csv", "metric_ids": "TES_max_energy", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-009", "domain": "DC", "title": "No heat sink scenario", "preconditions": "IT export closed for 24h hours 48-72", "expected_response": "Pool refuses IT heat when zero source; backup DH gas", "evidence_file": "outage_35_8760h.csv", "metric_ids": "E_recovered_source", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-010", "domain": "DC", "title": "Full heat-reuse system unavailable", "preconditions": "No pool/district energy buyer", "expected_response": "10MW independent full IT cooling operates", "evidence_file": "independent_cooling_design_scenarios.json", "metric_ids": "Cooling_design_duty", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-011", "domain": "Pool", "title": "Direct HX thermal approach", "preconditions": "Tsource 35C and pool return 27.5C", "expected_response": "Manufacturer delivers 150kW 35/32 vs 27.5/29.5", "evidence_file": "HX_low_grade_heat_default.csv", "metric_ids": "Heat_pool_direct", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-012", "domain": "Pool", "title": "Night blanket reduced pool heat", "preconditions": "Initial 500m3 model, covered vs uncovered", "expected_response": "Cover scenario lower annual demand", "evidence_file": "pool_volume_cover_sensitivity_2025.csv", "metric_ids": "Heat_pool_direct", "priority": "P1", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-013", "domain": "Pool", "title": "Double volume sensitivity", "preconditions": "500m3 vs 1000m3 scenario", "expected_response": "Larger pool requires more heat, under assumed UA", "evidence_file": "pool_volume_cover_sensitivity_2025.csv", "metric_ids": "Pool_volume_m3", "priority": "P1", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-014", "domain": "HP", "title": "Manufacturers thermal map", "preconditions": "25/20 to 50/70 and 35/30 to 50/70", "expected_response": "Actual signed COP and capacity rated at site PLR", "evidence_file": "RFQ_Carrier_EN.md", "metric_ids": "SCOP_district_model", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-015", "domain": "HP", "title": "Vendor-certified 10MW duty", "preconditions": "Candidate Carrier 61XWH-ZE17 catalog capacity", "expected_response": "Nameplate at required water source and sink is adequate", "evidence_file": "Carrier_2025_nominal_vs_Nplus1_options.csv", "metric_ids": "Heat_district_HP35", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-016", "domain": "District", "title": "Nameplate limit 10MW", "preconditions": "Simulink 2025, no pool", "expected_response": "10MW cap changes gas demand by <10MWh/year", "evidence_file": "capacity_fault_simulink_2025.json", "metric_ids": "Backup_gas_thermal", "priority": "P1", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-017", "domain": "District", "title": "Module failed 24 hours", "preconditions": "Simulated 10MW pool dispatch, one HP module -2MW", "expected_response": "Gas increases while pool heat remains safe", "evidence_file": "capacity_fault_simulink_2025.json", "metric_ids": "Backup_gas_thermal", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-018", "domain": "District", "title": "Standby recovered in 30min", "preconditions": "10MW to 8MW fault and back", "expected_response": "Gas incremental less than 1MWh vs healthy", "evidence_file": "capacity_fault_simulink_2025.json", "metric_ids": "Backup_gas_thermal", "priority": "P1", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-019", "domain": "Cooling", "title": "One recooler failed, no summer derating", "preconditions": "6x2MW includes spare, 30s", "expected_response": "No thermal trip at 10MW IT load", "evidence_file": "IT_cooling_failsafe_simulink_results.json", "metric_ids": "Cooling_design_duty", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-020", "domain": "Cooling", "title": "One recooler failed with derating 10%", "preconditions": "7x2MW includes spare, 30s", "expected_response": "No thermal trip at 10MW IT load", "evidence_file": "IT_cooling_failsafe_simulink_results.json", "metric_ids": "Cooling_design_duty", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-021", "domain": "Cooling", "title": "Delayed standby 300 seconds", "preconditions": "7x2MW at -10%, 10m3 buffer", "expected_response": "Thermal trip is detected, NOT falsely declared safe", "evidence_file": "IT_cooling_failsafe_simulink_results.json", "metric_ids": "Cooling_design_duty", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-022", "domain": "Cooling", "title": "Permanent inadequate heat rejection", "preconditions": "6x2MW at -10%", "expected_response": "Trip detected before claiming safe operation", "evidence_file": "IT_cooling_failsafe_simulink_results.json", "metric_ids": "Cooling_design_duty", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-023", "domain": "Cooling", "title": "Second derating case 20%", "preconditions": "7x2MW at -20%", "expected_response": "Trip detected before claiming safe operation", "evidence_file": "IT_cooling_failsafe_simulink_results.json", "metric_ids": "Cooling_design_duty", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-024", "domain": "Cooling", "title": "Circulation pump lost 10 seconds", "preconditions": "7x2MW at -10%", "expected_response": "Immediate flow trip independently of temperature", "evidence_file": "IT_cooling_failsafe_simulink_results.json", "metric_ids": "Cooling_design_duty", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-025", "domain": "Electrical", "title": "UPS pump ride through", "preconditions": "Mains failed, 60s generator delay", "expected_response": "Pump flow sustained, redundant electrical supply validated", "evidence_file": "No UPS test", "metric_ids": "Cooling_design_duty", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-026", "domain": "Electrical", "title": "Cooling switchgear single fault", "preconditions": "Critical cooling distribution fault", "expected_response": "Power selectivity and N+1 UPS verified", "evidence_file": "No electrical SLD", "metric_ids": "Cooling_design_duty", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-027", "domain": "Measurement", "title": "DC energy efficiency reporting", "preconditions": "Annual same boundary metering", "expected_response": "Report official PUE not model 1.36", "evidence_file": "No E_DC or E_IT meters", "metric_ids": "PUE_assumed", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-028", "domain": "Measurement", "title": "Regulated energy reuse reporting", "preconditions": "One year heat transfer meter", "expected_response": "Report E_REUSE/E_DC compliant with regulation", "evidence_file": "No transfer-point heat meter", "metric_ids": "ERF_reportable", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-029", "domain": "Measurement", "title": "Water resource KPI", "preconditions": "Pool and DC water demands isolated", "expected_response": "Calculate WUE with meter and unit", "evidence_file": "No W_IN measured", "metric_ids": "WUE_reportable", "priority": "P1", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-030", "domain": "Control", "title": "Timestamp and timezone", "preconditions": "2025 UTC data and Bratislava DST local pool hours", "expected_response": "No missing/duplicate 8760 hourly sources", "evidence_file": "weather_2025_BRATISLAVA_NASA_POWER_hourly_UTC.csv", "metric_ids": "E_IT", "priority": "P0", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-031", "domain": "Standards", "title": "Current PUE standard edition", "preconditions": "Reference year 2026", "expected_response": "ISO/IEC 30134-2:2026 present in register", "evidence_file": "standards_traceability_2026.csv", "metric_ids": "PUE_assumed", "priority": "P1", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-032", "domain": "Standards", "title": "Latest ISO9001 quality edition", "preconditions": "Reference year 2026", "expected_response": "ISO9001:2026 present, not superseded 2015", "evidence_file": "standards_traceability_2026.csv", "metric_ids": "PUE_assumed", "priority": "P1", "status": "PASS", "reason": "Model test passed", "actual_run": true, "date": "2026-10-23"}, {"id": "UC-033", "domain": "Water", "title": "Pool chlorinated water chemistry", "preconditions": "HX contact pool treated water", "expected_response": "Corrosion rating signed by OEM and sampling", "evidence_file": "No OEM water quality signoff", "metric_ids": "Heat_pool_direct", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-034", "domain": "Commissioning", "title": "Pool water failsafe FAT/SAT", "preconditions": "Inject stuck valve + T offset", "expected_response": "Independent hardware trip before 28C", "evidence_file": "No physical FAT/SAT", "metric_ids": "Pool_peak_temperature", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-035", "domain": "Commissioning", "title": "IT cooling all sinks lost", "preconditions": "Close heating load and simulated DC recoolers", "expected_response": "Critical cooling hardware bypass start and server flow maintained", "evidence_file": "No physical equipment", "metric_ids": "Cooling_design_duty", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}, {"id": "UC-036", "domain": "Water", "title": "ASHRAE W class selection", "preconditions": "Facility coolant supply unknown", "expected_response": "Choose compatible W17/W27/W32/W40/W45 or W+ from actual IT design", "evidence_file": "No server liquid hardware limits", "metric_ids": "Cooling_design_duty", "priority": "P0", "status": "BLOCKED", "reason": "Real-world or licensed evidence needed", "actual_run": false, "date": "2026-10-23"}], "plots": [{"name": "01_pool_warmup", "png": "01_pool_warmup.png", "svg": "01_pool_warmup.svg"}, {"name": "02_monthly_energy", "png": "02_monthly_energy.png", "svg": "02_monthly_energy.svg"}, {"name": "03_monthly_HP_electric", "png": "03_monthly_HP_electric.png", "svg": "03_monthly_HP_electric.svg"}, {"name": "04_load_duration", "png": "04_load_duration.png", "svg": "04_load_duration.svg"}, {"name": "05_IT_heat_allocation", "png": "05_IT_heat_allocation.png", "svg": "05_IT_heat_allocation.svg"}, {"name": "06_pool_geometry_sensitivity", "png": "06_pool_geometry_sensitivity.png", "svg": "06_pool_geometry_sensitivity.svg"}, {"name": "07_HP_capacity_gas", "png": "07_HP_capacity_gas.png", "svg": "07_HP_capacity_gas.svg"}, {"name": "08_COP_reference", "png": "08_COP_reference.png", "svg": "08_COP_reference.svg"}, {"name": "09_pool_temperature_distribution", "png": "09_pool_temperature_distribution.png", "svg": "09_pool_temperature_distribution.svg"}, {"name": "10_recovery_dispatch_week", "png": "10_recovery_dispatch_week.png", "svg": "10_recovery_dispatch_week.svg"}, {"name": "11_thermal_storage", "png": "11_thermal_storage.png", "svg": "11_thermal_storage.svg"}, {"name": "12_weather_monthly", "png": "12_weather_monthly.png", "svg": "12_weather_monthly.svg"}, {"name": "13_gas_pool_comparison", "png": "13_gas_pool_comparison.png", "svg": "13_gas_pool_comparison.svg"}, {"name": "14_independent_cooling_Nplus1", "png": "14_independent_cooling_Nplus1.png", "svg": "14_independent_cooling_Nplus1.svg"}, {"name": "150_cooling_fault", "png": "150_cooling_fault.png", "svg": "150_cooling_fault.svg"}, {"name": "151_cooling_fault", "png": "151_cooling_fault.png", "svg": "151_cooling_fault.svg"}, {"name": "17_hydraulic", "png": "17_hydraulic.png", "svg": "17_hydraulic.svg"}, {"name": "18_scenario_COP_lift", "png": "18_scenario_COP_lift.png", "svg": "18_scenario_COP_lift.svg"}, {"name": "19_heat_pump_energy", "png": "19_heat_pump_energy.png", "svg": "19_heat_pump_energy.svg"}, {"name": "20_metric_provenance", "png": "20_metric_provenance.png", "svg": "20_metric_provenance.svg"}]};
const $=q=>document.getElementById(q);
const esc=x=>String(x??'').replace(/[&<>"']/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c]));
const fmt=(v,n=2)=>v==null?'нет измерений':Number(v).toLocaleString('ru-RU',{maximumFractionDigits:n});
const KPI=Object.fromEntries(DATA.kpis.map(k=>[k.id,k]));
const tiles=[['Графиков',DATA.plots.length,'20 самостоятельных SVG/PNG'],['KPI',DATA.kpis.length,'Единицы, определение, качество'],['Нормативных пунктов',DATA.std.length,'Проверять по полным текстам'],['Юзкейсов PASS',DATA.use.filter(u=>u.status==='PASS').length,'Только в пределах симуляции'],['Юзкейсов BLOCKED',DATA.use.filter(u=>u.status==='BLOCKED').length,'Недостаточно физической проверки'],['Использовано серверного тепла',fmt(KPI.E_recovered_source.value,0)+' МВт·ч','Моделирование, не измерено'],['Макс. температура воды',fmt(KPI.Pool_peak_temperature.value)+' °C','Численное значение'],['PUE',fmt(KPI.PUE_assumed.value),'Это допущение, не KPI объекта']];
$('summary').innerHTML=tiles.map(x=>'<div class="tile"><small>'+esc(x[0])+'</small><div class="big">'+esc(x[1])+'</div><div class="hint">'+esc(x[2])+'</div></div>').join('');
const classes=[...new Set(DATA.kpis.map(k=>k.evidence))].sort();classes.forEach(v=>$('kclass').innerHTML+='<option>'+esc(v)+'</option>');
const domains=[...new Set(DATA.std.map(x=>x.domain))].sort();domains.forEach(v=>$('sdomain').innerHTML+='<option>'+esc(v)+'</option>');
function match(...x){return x.some(z=>String(z??'').toLowerCase().includes(this));}
function renderK(){let term=$('ksearch').value.toLowerCase(),status=$('kclass').value;
let rows=DATA.kpis.filter(k=>(!status||k.evidence===status)&&match.call(term,k.id,k.unit,k.definition,k.standard));
$('kbody').innerHTML=rows.map(k=>'<tr><td><b>'+esc(k.id)+'</b></td><td>'+esc(fmt(k.value,4))+'</td><td>'+esc(k.unit)+'</td><td><small>'+esc(k.definition)+'</small><div class="'+(k.value==null?'orange':'grey')+'">'+esc(k.evidence)+'</div></td></tr>').join('')}
function renderS(){let term=$('ssearch').value.toLowerCase(),p=$('sprio').value,dom=$('sdomain').value;
let rows=DATA.std.filter(k=>(!p||k.priority===p)&&(!dom||k.domain===dom)&&match.call(term,k.standard_reference,k.domain,k.subject,k.normative_check_to_confirm,k.required_evidence));
$('sbody').innerHTML=rows.map(k=>'<tr><td><b>'+esc(k.id)+'</b> · <a href="'+esc(k.source_url)+'" target="_blank" rel="noopener">'+esc(k.standard_reference)+'</a></td><td>'+esc(k.domain)+'<div class="orange">'+esc(k.priority)+'</div></td><td>'+esc(k.normative_check_to_confirm)+'</td><td>'+esc(k.required_evidence)+'</td><td class="orange">'+esc(k.evidence_status)+'</td></tr>').join('')}
function renderU(){let term=$('usearch').value.toLowerCase(),status=$('ustatus').value;
let rows=DATA.use.filter(k=>(!status||k.status===status)&&match.call(term,k.title,k.domain,k.preconditions,k.expected_response,k.metric_ids,k.id));
$('ubody').innerHTML=rows.map(k=>'<tr><td><b>'+esc(k.id)+'</b> · '+esc(k.title)+'</td><td>'+esc(k.preconditions)+'</td><td>'+esc(k.expected_response)+'</td><td class="'+(k.status==='PASS'?'green':k.status==='FAIL'?'red':'orange')+'">'+esc(k.status)+'</td><td>'+esc(k.evidence_file)+'</td></tr>').join('')}
function choosePlot(){let i=Number($('plotSelect').value),p=DATA.plots[i];$('plotBig').src='charts/'+p.png;$('plotSVG').href='charts/'+p.svg}
DATA.plots.forEach((p,i)=>{$('plotSelect').innerHTML+='<option value="'+i+'">'+esc(p.name)+'</option>'});
$('plotsGrid').innerHTML=DATA.plots.map(p=>'<div class="item"><a href="charts/'+esc(p.svg)+'"><img src="charts/'+esc(p.png)+'" alt="'+esc(p.name)+'"></a><small>'+esc(p.name)+'</small></div>').join('');
['ksearch','kclass'].forEach(x=>$(x).addEventListener('input',renderK));
['ssearch','sprio','sdomain'].forEach(x=>$(x).addEventListener('input',renderS));
['usearch','ustatus'].forEach(x=>$(x).addEventListener('input',renderU));
$('plotSelect').addEventListener('change',choosePlot);
renderK();renderS();renderU();choosePlot();
</script></body></html>