# Математическая модель v0.1

## 1. Граница системы

Модель считает поток энергии с часовым шагом:

`IT -> recoverable heat -> heat pump -> direct DH / storage -> gas backup`.

Гидравлика труб, теплообменник по UA/LMTD, transient-модель серверов и детальная компрессорная карта пока вынесены за границу v0.1. Для них оставлены отдельные интерфейсы, чтобы добавить позже без разрушения основной модели.

## 2. Электрическая нагрузка дата-центра

IT-мощность:

$$P_{IT}(t)=P_{IT,max}\,u(t)$$

где $u(t)\in[0,1]$ — загрузка серверов.

Полная электрическая мощность дата-центра через PUE:

$$P_{DC}(t)=PUE\cdot P_{IT}(t)$$

В v0.1 генератор `make_inputs.m` задаёт суточную, недельную и случайную составляющие $u(t)$. Позже вместо него можно читать реальную телеметрию.

## 3. Доступное низкопотенциальное тепло

Упрощённая recovered-heat модель:

$$\dot Q_{src}(t)=\eta_{rec}\,P_{IT}(t)$$

$\eta_{rec}$ включает долю тепла, которую физически можно собрать выбранной системой охлаждения/теплообмена.

Важно: это не утверждение, что только IT-мощность превращается в тепло. Почти вся электрическая энергия DC в итоге становится теплом, но место и температурный уровень её появления различаются. Поэтому в v0.1 используется консервативный интерфейсный коэффициент $\eta_{rec}$, который должен калиброваться под архитектуру охлаждения.

## 4. Тепловой насос

Идеальный отопительный COP Карно:

$$COP_{Carnot}=\frac{T_h}{T_h-T_c}$$

где температуры в K.

Реальный COP аппроксимируется:

$$COP=\eta_C\,COP_{Carnot}$$

с инженерными ограничениями:

$$COP_{min}\le COP\le COP_{max}$$

Если тепловой насос получает $\dot Q_{src}$ от источника, то:

$$\dot Q_{HP,out}=\dot Q_{src}+P_{HP}$$

и, поскольку

$$COP=\frac{\dot Q_{HP,out}}{P_{HP}},$$

получаем

$$\dot Q_{HP,out}=\dot Q_{src}\frac{COP}{COP-1}.$$

Электрическая мощность компрессора:

$$P_{HP}=\frac{\dot Q_{HP,out}}{COP}.$$

Это ключевая зависимость проекта: повышение температуры источника $T_c$ или снижение требуемой температуры подачи $T_h$ уменьшает temperature lift и повышает COP.

## 5. Спрос централизованного теплоснабжения

Для первого эксперимента используется weather-compensation модель:

$$f_T(t)=\mathrm{sat}\left(\frac{T_{bal}-T_{out}(t)}{T_{bal}-T_{design}}\right)$$

$$\dot Q_{bld}(t)=\dot Q_{DHW}+\dot Q_{space,design}\,f_T(t)$$

С учётом сетевых потерь:

$$\dot Q_{DH}(t)=\frac{\dot Q_{bld}(t)}{\eta_{network}}.$$

Модуль намеренно простой. Позже его можно заменить на RC-модель зданий, measured load profile, EnergyPlus или модель реальной теплосети.

## 6. Тепловой накопитель

Энергетическое состояние накопителя:

$$E_{k+1}=E_k(1-\lambda\Delta t)+\eta_c\dot Q_c\Delta t-\frac{\dot Q_d\Delta t}{\eta_d}$$

Ограничения:

$$0\le E_k\le E_{max}$$

$$0\le \dot Q_c\le \dot Q_{c,max}$$

$$0\le \dot Q_d\le \dot Q_{d,max}$$

В v0.1 storage generic. Это специально: тот же интерфейс потом может представлять water tank, PCM, borehole или thermochemical storage.

## 7. Диспетчеризация

При каждом шаге:

1. Тепло HP идёт прямо в теплосеть до текущего спроса.
2. Избыток заряжает storage до ограничений мощности/ёмкости.
3. При дефиците storage разряжается.
4. Остаточный дефицит покрывает газовый котёл.
5. Потенциальное тепло HP, которому не нашлось применения, считается curtailment.

Баланс:

$$\dot Q_{DH}=\dot Q_{HP,direct}+\dot Q_{storage,dis}+\dot Q_{gas}$$

а произведённое HP тепло:

$$\dot Q_{HP,out}=\dot Q_{HP,direct}+\dot Q_{storage,ch}+\dot Q_{curtail}.$$

## 8. KPI

Тепловое покрытие:

$$Coverage=1-\frac{E_{gas,heat}}{E_{DH}}$$

Energy Reuse Factor:

$$ERF=\frac{E_{reused}}{E_{DC}}$$

Для упрощённой оценки:

$$ERE=(1-ERF)\,PUE.$$

Средний COP считается тепловзвешенно:

$$\overline{COP}=\frac{\sum COP_k\,Q_{HP,k}}{\sum Q_{HP,k}}.$$

Baseline gas fuel:

$$E_{gas,fuel,base}=\frac{E_{DH}}{\eta_{boiler}}$$

Сценарный gas fuel:

$$E_{gas,fuel}=\frac{E_{gas,heat}}{\eta_{boiler}}.$$

Условные эксплуатационные затраты:

$$C_{scenario}=c_eE_{HP,el}+c_gE_{gas,fuel}$$

$$\Delta C=C_{baseline}-C_{scenario}.$$

CO2 рассчитывается аналогично через emission factors. Цены и emission factors в v0.1 — **SCENARIO**, а не заявление о текущем рынке Словакии.

## 9. Что расширять следующим

1. Heat exchanger: $Q=UA\Delta T_{lm}$ и насосная мощность.
2. Part-load карта COP вместо одной Carnot-efficiency.
3. Supply/return temperature curve теплосети.
4. Pipe/storage losses как функция температуры окружающей среды.
5. Exergy: $Ex_Q=Q(1-T_0/T)$.
6. CAPEX, NPV, LCOH и sensitivity/Monte-Carlo.
7. MPC, который решает, когда выгоднее заряжать storage и когда отдавать тепло.
