# Математическая модель v0.3

## 1. Граница системы

Текущая модель описывает цепочку

`IT-нагрузка -> доступное тепло DC -> теплообменник -> тепловой насос -> сеть / накопитель -> газовый backup`.

Это годовая почасовая energy-system модель, а не CFD и не подробная гидравлика сети. Узлы разделены специально: каждый блок позже можно заменить более точной моделью, не переписывая остальную систему.

## 2. Дата-центр

Электрическая мощность IT:

$$P_{IT}(t)=P_{IT,max}u(t)$$

Полная электрическая мощность DC:

$$P_{DC}(t)=PUE\,P_{IT}(t)$$

Тепло, которое доступно на границе подсистемы рекуперации:

$$\dot Q_{src}(t)=\eta_{rec}P_{IT}(t)$$

Здесь $u(t)$ - загрузка IT, $\eta_{rec}$ - доля тепла, которую выбранная система охлаждения реально передает в контур рекуперации. В v0.3 это параметр сценария. В будущей версии он должен приходить из телеметрии или отдельной rack/cooling модели.

## 3. Теплообменник

Screening-модель:

$$\dot Q_{HX}=\min(\varepsilon_{HX}\dot Q_{src},\dot Q_{HX,max})$$

Температура на стороне испарителя HP:

$$T_c=T_{src}-\Delta T_{approach}$$

Следующий уровень детализации: $UA\Delta T_{lm}$ или $\varepsilon$-NTU с расходами и теплоемкостями двух потоков.

## 4. Температурный график теплосети

Коэффициент отопительной нагрузки:

$$f_T=\operatorname{sat}\left(\frac{T_{bal}-T_{out}}{T_{bal}-T_{design}},0,1\right)$$

Подача и обратка:

$$T_s=T_{s,min}+f_T(T_{s,max}-T_{s,min})$$
$$T_r=T_{r,min}+f_T(T_{r,max}-T_{r,min})$$

Главная связь проекта: чем выше $T_s$ и ниже $T_{src}$, тем больше temperature lift и тем хуже COP.

## 5. Тепловой насос

### Backend A: приближение через Карно

Температуры переводятся в Kelvin:

$$COP_0=\eta_C\frac{T_h}{T_h-T_c}$$

где $\eta_C$ - доля от идеального цикла Карно.

### Backend B: полиномиальная карта

$$COP_0=a_0+a_1\Delta T+a_2\Delta T^2$$

После этого применяется инженерное ограничение:

$$COP_{min}\le COP_0\le COP_{max}$$

Доступная тепловая мощность из ограниченного источника:

$$\dot Q_{HP,pot}=\min\left(\dot Q_{HP,max},\dot Q_{HX}\frac{COP_0}{COP_0-1}\right)$$

Поправка на частичную нагрузку:

$$COP=COP_0[1-k_{PL}(1-PLR)]$$

Электрическая мощность компрессора:

$$P_{HP}=\frac{\dot Q_{HP,used}}{COP}$$

Энергетический баланс HP:

$$\dot Q_{HP,used}=\dot Q_{source,used}+P_{HP}$$

## 6. Тепловая нагрузка

В текущей reference-модели:

$$\dot Q_{bld}=\dot Q_{DHW}+\dot Q_{space,design}f_T$$

С учетом потерь сети:

$$\dot Q_{DH}=\frac{\dot Q_{bld}}{\eta_{network}}$$

Этот блок является заменяемым. Вместо него можно подключить реальный hourly load, RC-модель зданий, EnergyPlus/TRNSYS или измерения теплосети.

## 7. Накопитель

Одноузловая energy-state модель:

$$E_{k+1}=E_k(1-\lambda\Delta t)+\eta_c\dot Q_c\Delta t-\frac{\dot Q_d\Delta t}{\eta_d}$$

Ограничения:

$$0\le E_k\le E_{max}$$
$$0\le \dot Q_c\le \dot Q_{c,max}$$
$$0\le \dot Q_d\le \dot Q_{d,max}$$

Сейчас storage моделирует краткосрочное сглаживание. Для сезонного хранения интерфейс можно заменить на stratified-water, PCM, borehole или thermochemical модель.

## 8. Dispatch

На каждом шаге:

1. HP сначала покрывает текущий спрос.
2. Излишек заряжает storage.
3. При дефиците storage разряжается.
4. Остаток покрывает газовый источник.
5. Неиспользованный потенциал HP считается curtailment.

Баланс сети:

$$\dot Q_{DH}=\dot Q_{HP,direct}+\dot Q_{storage,dis}+\dot Q_{gas}$$

Rule-based dispatch нужен как прозрачная baseline. Позже он заменяется LP/MILP/MPC, сохраняя те же интерфейсы физических компонентов.

## 9. Эксергия

Для теплового потока при температуре $T$ относительно среды $T_0$:

$$\dot Ex_Q=\dot Q\left(1-\frac{T_0}{T}\right)$$

Эксергия нужна, потому что 1 MWh тепла при 40 C и 90 C энергетически одинаков, но его полезность и качество различны.

## 10. KPI

- Heat coverage: $1-E_{gas,heat}/E_{DH}$.
- ERF: $E_{reused}/E_{DC}$.
- System ERE: $(E_{DC}+E_{HP,el}-E_{reused})/E_{IT}$.
- Mean COP и mean temperature lift.
- HP electricity, gas backup, curtailment.
- Delivered heat exergy.
- OPEX, CO2, screening CAPEX, simple payback и LCOH proxy.

## 11. Что является фактом, а что допущением

Архитектура и диапазоны проверяются по литературе. Конкретные значения reference-модели (10 MW IT, цены, коэффициенты и синтетическая погода) пока являются scenario assumptions. Поэтому результаты нельзя выдавать за прогноз для Братиславы до калибровки на реальных данных.

Для каждого параметра используется реестр `sources/parameter_registry.yaml` с классом A/B/C/D: A - измерение выбранной системы, B - peer-reviewed источник, C - данные производителя, D - сценарное допущение.
