# DCHR SCADA | Каскад v02: бассейн и центральная теплосеть

Дата: 2026-10-23 · Выполнение на Windows DESKTOP-M9L3I4M.

## VERIFIED: что реализовано

В действующей локальной SCADA v09 доступен интерактивный блок **«Бассейн и центральная система отопления»**. Открыть: http://127.0.0.1:8091/#cascade-v02. В меню есть пункт «Каскад».

- Быстрые сценарии: **Исходный**, **Выключить бассейн**, **Выключить теплосеть**, **Отключить обе ветви**, **Без догрева ТН**.
- Отдельные переключатели бассейна, ЦО и догрева ТН; момент, с которого применяются изменения.
- Регулируемые пределы тепловой мощности: бассейн **0…150 кВт**, ЦО **0…500 кВт**. Это только верхние ограничения существующего потока, не новая теплопроизводительность.
- Задаваемая температура обратки **5…90 °C** и массовый расход **0,1…100 кг/с**.
- Два графика: `T_pool(t)` и `T_DH_supply(t)`; для обоих показаны исходный/расчётный сценарии.
- Девять KPI, расширенный технический паспорт с 35 параметрами, экспорт CSV, синхронизация положения с SCADA.
- Исходные CSV Simulink v08, сервер, его replay-сценарии, данные SQLite и Simulink/Stateflow не изменялись.

## Формулы и параметры

Отопление бассейна: `V=500 м³`, `rho=997 кг/м³`, `cp=4182 Дж/(кг·К)`, `dt=900 с`.

```text
C_pool = rho * V * cp
T_pool[k+1] = T_pool[k] + dt*(Q_pool_after_cap - Q_losses(T_pool[k]))/C_pool
Q_pool_after_cap ≤ min(Q_pool_native, configured_pool_kW*1000)
Q_DH_after_cap   ≤ min(Q_DH_native, configured_DH_kW*1000)
T_DH_supply = T_DH_return + Q_DH_after_cap/(m_dot*cp)
```

Потери бассейна вычислены из уравнений v04: испарение, конвекция, излучение, ограждающие конструкции и подпитка воды. Проверяется верхний предел 27,75 °C. В режиме «Без догрева ТН» остаётся лишь исходная прямая ветвь теплообменника: `Q_pool_native = Q_HX_phys + Q_HP_pool` (точная равенство в восьми исходных CSV, проверено). Прямое тепло не может превысить исходное `Q_HX_phys` и температурное приближение `8500*(T_DC-T_pool-5)` Вт.

При отключении ЦО `Q_DH=0`; при допущении, что циркуляция продолжается и внешней теплоподачи нет, расчётная температура подачи становится равна заданной температуре обратки. **Реальной измеренной температуры подачи/обратки в CSV нет.** Отсутствуют модель инерции теплосети, насосные характеристики, теплопотери труб и гидравлическая схема.

Если пользователь задаёт лимит больше нативной мощности, генерация нового тепла невозможна: берётся исходный максимум. Если отключены ветви, освободившаяся энергия **не перераспределяется** в TES, REJECT, или другие потребители. Тепловой баланс всей установки, COP, электроэнергия компрессора, IT-температуры и режим Stateflow для what-if **не пересчитываются**. Эти значения в панели обозначены как базовые (v08)*.

Классификация источников: `D_SYNTHETIC` входные данные и `D_DERIVED` аналитический результат. Не сертифицированная телеметрия, не цифровой двойник реальной установки. Нет команд PLC или реального управления.

## Реальная проверка на хосте

Браузерный e2e на Chrome (CDP, без изменения режима replay SCADA) **PASS**:
1. База: собственная температура бассейна совпадает с исходной.
2. «Бассейн OFF»: мощность бассейна = 0; центральная теплосеть остаётся включена; вода охлаждается.
3. «ЦО OFF»: мощность ЦО = 0, `T_supply = T_return`; бассейн продолжает работу.
4. «Обе OFF»: мощности обеих ветвей = 0.
5. «ТН догрев OFF»: исключён вклад ТН в бассейн, сохранён прямой HX.
6. Пользовательские лимиты 40/25 кВт; обратка 45 °C, расход 2 кг/с -> `T_supply = 47.99 °C`.
7. Отключение с отложенным началом: до порога идентично исходным данным, после порога выполняется отключение.
8. Переключение на аварийный исходный CSV (по-прежнему D_SYNTHETIC).

Серверные regression tests: **27/27 PASS**; `node --check web/app.js` PASS. HTTP `GET /api/health` остаётся доступным. Контрольный снимок: `runtime/QA_CASCADE_V02_20261023.png`.

## Пути

- UI source (самостоятельная часть): `scada_v09/web/cascade_v02_source.js`
- Стили: `scada_v09/web/cascade_v02_source.css`
- Deploy: модуль встроен в `scada_v09/web/app.js`, стили в `web/styles.css`, без изменения локального HTTP сервера.
- Browser QA: `scada_v09/tests/test_cascade_v02_browser.mjs`
- Backups: `scada_v09/runtime/backup_cascade_v02_20261023/`.
- Obsidian: `Documents/Bimba/02_PROJECTS/02_Automation/DataCenter_Heat_Reuse/SCADA_v09/`.

## Следующий этап

Для инженерного замкнутого сценария создать новый Simulink/Stateflow вариант с центральной температурой и гидравлическим портом, обратной связью, полноценным redispatch, ограничениями насоса и непротиворечивой энергетикой; проводить независимые регрессионные проверки. Нельзя называть данный интерфейс полноценной динамической моделью сети отопления.

**Ownership/STOP:** этот патч не вызывает аппаратных команд, не меняет существующие результаты Simulink и не отменяет STOP. Для отката использовать сохранённые копии UI в папке backup_cascade_v02_20261023 после проверки изменений других агентов.
