# QA / DCHR SCADA MATLAB LIVE v01 — 24 октября 2026

**VERIFIED:** Windows host, Python bridge on loopback 8094, native SCADA on loopback 8091, new actual MATLAB R2026a batch sim(), replay/UI and mathematical checks.

| Test | Result |
|---|---|
| MATLAB base v04 Simulink/Stateflow 7 days (672 × 900s) | PASS |
| MATLAB altered v04 with delayed pool OFF, DH OFF, HP pool OFF | PASS |
| MATLAB water/TES/DC/HP/DH first-law residual bounds | PASS; each < 1e-8 W |
| OFF gate violations after configured hours | PASS; 0 on 672 rows |
| Source .slx SHA256 before & after | SAME 0D9A59466A0284CA6BB61D6756222DCCAFC2AC7AA683AE41DE35CE6D72F94EE0 |
| Native SCADA server regression | PASS 27/27 |
| New bridge Python unit tests | PASS 10/10 |
| JavaScript dashboard syntax | PASS |
| Restart & restore previous completed MATLAB run | PASS |
| STOP code path | Unit checks PASS; real STOP while MATLAB active not destructively tested |
| Real hardware / field-data calibration | NOT APPLICABLE |
| MQTT Aedes broker / read-only exporter / subscriber | VERIFIED; 13/13 tests PASS, localhost:18883, E2E 10 tags PASS |
| FUXA editor/dashboard and Grafana | BLOCKED; FUXA dependency not installed, services not running |

No source files overwritten: only isolated MATLAB job copies and bridge files created. Provenance is D_SYNTHETIC and D_DERIVED; no field measurements, no device control.

Note: startup warning on first sim concerned shadowed same-name SLX in MATLAB path, addressed by changing path precedence before the second run. Neither source model nor v08 dataset modified. No v85 controller simulation was initiated through this live bridge.

Root: C:\Users\Lysda\OneDrive\Projects\DataCenter_Heat_Reuse\scada_v09\matlab_live_v01
