# DCHR A36B | Проверка резервирования REJECT по исходному MATLAB v07

**Дата:** 26.10.2026. **Статус:** VERIFIED для синтетической модели доступности, **НЕ** паспорт оборудования и **НЕ** физическая валидация.

## Новое существенное обнаружение

В исходном `matlab/pool_redundancy_v07/fyzikalne_ochrany_v07.txt` обнаружены явные параметры:
- **REJECT A: 180 кВт**, основной теплоотвод.
- **REJECT B: 150 кВт**, резервный теплоотвод.
- **Оба значения прямо названы в исходном коде «scenárové hodnoty»**, то есть сценарными. Это не доказательство реальной паспортной мощности.

Модель v07 задаёт `mainCap = 180000 × availability_A` и `backupCap = 150000 × availability_B`. A36B использует эти исходные значения и уже проверенный A36 покадровый расчёт необходимого отвода тепла. Исходный MATLAB и все CSV не изменены.

## Что происходит при отключении бассейна и ЦО после 24-го часа

| Доступность REJECT | Сценарная мощность | Интервалы с превышением | Продолжительность | Неотведённое тепло* |
|---|---:|---:|---:|---:|
| A+B доступны | 330 кВт | **0** | 0 ч | 0 кВт·ч |
| Только A | 180 кВт | **171** | 42,75 ч | 636,610 кВт·ч |
| Только B | 150 кВт | **358** | 89,5 ч | 2 543,427 кВт·ч |
| Ни один | 0 кВт | **576** | 144 ч | 22 976,386 кВт·ч |

Максимальная необходимая мощность отвода при обеих выключенных ветвях: **213,630 кВт**. Следовательно, **в рамках синтетической модели** обе ветви REJECT вместе перекрывают необходимую мощность, но каждая в одиночку не обеспечивает весь профиль. Это означает потенциальную уязвимость к отказу одной ветви при одновременном отключении потребителей.

\* Неотведённое тепло здесь является **расчётным превышением мощности REJECT при неизменной нагрузке ЦОД**, а не фактическим нагревом ИТ или измеренной аварией. Защитное снижение IT-нагрузки, тепловая инерция, аварийная автоматика и динамика TES **не пересчитывались**. Поэтому нельзя утверждать, что реальная система работала бы так же.

## Метод и доказательства

Источник: `fyzikalne_ochrany_v07.txt`, SHA256 `00e7350db86fe98773992cac6fc7f4a442d579f89d60ba75a278f902829a1252`. Вход: 6 неизменённых CSV A36, каждый 672 интервала × 15 минут. Восемь комбинаций состояния не создавались: выполнены **24 сценария (6 режимов потребителей × 4 состояния REJECT)**.

Формула: `Q_excess(t) = max(0, Q_reject_required(t) − Q_capacity_available(t))`, энергия `E_excess = Σ Q_excess × 0,25 ч`. Это **сценарный envelope**, не тепловой расчёт динамики оборудования.

QA: **10/10 unit-тестов PASS**, независимая проверка Decimal для 150 кВт, контроль исходных SHA, проверки монотонности и отсутствия разрешения физического релиза. Результаты: `RESULTS_N1.json`, `N1_ENVELOPE.csv`.

## Следующий инженерный шаг

Владелец MATLAB/Stateflow должен интегрировать **сценарные** ограничения REJECT A/B, отказоустойчивость, IT-shedding, TES SOC и реальные характеристики вентиляторов/насосов. Провести Simulink тесты отключения бассейна и ЦО вместе с отказом одного REJECT. Затем заменить сценарные 180/150 кВт документально подтверждёнными паспортными и измеренными величинами.

**Решение:** `N1_SYNTHETIC_RISK_VERIFIED_PHYSICAL_RELEASE_BLOCKED`. Никаких команд реальному оборудованию, изменений SCADA или релиза.
