# DataCenter A37 | Динамический тепловой риск REJECT N−1 и ограниченное снижение IT-нагрузки

Дата: 26.10.2026, Europe/Bratislava. **Результат: VERIFIED для изолированной синтетической модели; физический релиз запрещён.**

## Что изменено

Вместо статической суммы превышений A36B рассчитана температура условной тепловой массы IT по уравнению из исходного MATLAB v07:
`T_(k+1) = max(30, T_k + 900 · [Q_unhandled − max(0, 2000·(T_k−30))] / 8·10^6)`.
Условная аварийная граница v07: **42 °C**. REJECT A/B: сценарные **180/150 кВт**, не паспортные мощности.

Источник тепловой нагрузки: 672 интервала по 15 минут из A36 «бассейн и ЦО OFF после 24 ч», проверенные по SHA256 оригинального v08. Применены 4 состояния REJECT × 3 политики:
1. Нет снижения IT.
2. Мгновенное идеальное снижение IT до 40% текущей тепловой мощности ЦОД.
3. Ограничение **нарастания** снижения IT до 15 кВт за 15 минут, максимум 40%; восстановление нагрузки мгновенное (односторонняя гипотеза, не физическая характеристика).

**Ключевое допущение:** каждый 1 Вт сниженного IT-тепловыделения на 1 Вт уменьшает требуемый REJECT при неизменных потоках HX/HP/TES. Нет связи с качеством IT-сервиса, фактической реакцией ЦОД, электропотреблением, Stateflow-защитой или динамикой TES.

## Результаты (после отключения потребителей с 24-го часа)

| REJECT | Политика | Макс. T_IT | Первый интервал с T>=42 °C* | Снижение IT, кВт·ч | Неотведённое тепло, кВт·ч |
|---|---|---:|---:|---:|---:|
| A+B, 330 кВт | без снижения | 30,00 °C | нет | 0 | 0 |
| Только A, 180 кВт | без снижения | 46,46 °C | 147,75 ч | 0 | 636,610 |
| Только A | мгновенно ≤40% | 30,00 °C | нет | 636,610 | 0 |
| Только A | рост ≤15 кВт/шаг | 30,00 °C | нет | 636,610 | 0 |
| Только B, 150 кВт | без снижения | 61,46 °C | 24,75 ч | 0 | 2 543,427 |
| Только B | мгновенно ≤40% | 30,00 °C | нет | 2 543,427 | 0 |
| Только B | рост ≤15 кВт/шаг | 33,17 °C | нет | 2 535,053 | 8,374 |
| Обе недоступны | без снижения | 136,46 °C | 24,00 ч | 0 | 22 976,386 |
| Обе недоступны | мгновенно ≤40% | 93,86 °C | 24,00 ч | 9 540,581 | 13 435,804 |
| Обе недоступны | рост ≤15 кВт/шаг | 93,86 °C | 24,00 ч | 9 501,401 | 13 474,984 |

*Метка обозначает **начало 15-минутного интервала**, температура оценивается в его конце. При температуре выше 42 °C упрощённая модель продолжает численную экстраполяцию. Значения 61–136 °C **не являются физическим прогнозом температуры серверов**: настоящие защиты, тепловые пути и ограничение мощности здесь отсутствуют.

## QA и доказательства

- 16/16 Python unit-тестов PASS.
- 12 CSV × 672 строки = **8064 шага**, независимая проверка через `decimal.Decimal` без импорта расчётной функции.
- **104 832 независимые проверки** энергетического баланса, дискретной тепловой динамики, пределов REJECT/IT и таймстемпов PASS.
- 4/4 перекрёстные проверки энергии без IT-снижения с ранее зафиксированным A36B PASS.
- Исходные MATLAB v07, CSV v08, A36/A36B и SCADA не изменены.
- Синтетические 40% и 15 кВт/шаг **не взяты из паспортов**.

**Решение:** `N1_THERMAL_RISK_SYNTHETIC_VERIFIED / PHYSICAL_RELEASE_BLOCKED`. При отказе обеих ветвей в данной модели 40%-ное снижение нагрузки не обеспечивает требуемого отвода тепла. Это повод для проектирования реальной защитной логики, а не инструкция менять IT-нагрузку.

## Следующий шаг

В отдельном, разрешённом владельцем MATLAB/Stateflow worktree реализовать события отказа REJECT A/B, реальные ограничения скорости IT-shedding, динамику TES SOC, теплоёмкости, насосы/вентиляторы и аварийный переход. Проверить все 672 интервала и независимый тепловой баланс. Физическая приёмка требует паспортов и измерений.
