# DataCenter A37B | Динамический SOC TES и перенаправление тепла на REJECT

26 октября 2026. **VERIFIED для синтетической модели, не физическая валидация.**

## Обнаруженная проблема A36

A36 сохранял заряд TES `Q_HP_charge_W` после отключения бассейна и ЦО, но не пересчитывал состояние накопителя `E_TES_J`. При уменьшении разряда накопитель заполняется раньше; исходный график заряда становится невозможен без ограничения ёмкости. Это **не баг исходного v08**, а недостающая динамика в независимом A36.

## Исправление A37B

В отдельном каталоге реализован пошаговый пересчёт 672 интервалов × 900 с с параметрами **из исходного MATLAB v04**:

- `E_max = 900 × 3,6·10⁶ Дж` (900 кВт·ч), `E_0 = 450 кВт·ч`.
- `η_charge = 0,93`, `η_discharge = 0,91`.
- `Q_loss(E) = 0,002 E / 86400` Вт.
- `E_(k+1) = E_k + 900(η_c Q_charge − Q_discharge/η_d − Q_loss)`.
- `Q_charge_actual = min(Q_charge_requested, (E_max−E+900Q_loss)/(900η_c))` при нулевом разряде.
- Снятая зарядная мощность уменьшает конденсаторную нагрузку HP. При **фиксированном эффективном COP A36** перерассчитываются мощность компрессора, источник HP и дополнительный REJECT с сохранением первого закона.

## Численный результат: оба потребителя OFF с 24-го часа

| Показатель | Результат |
|---|---:|
| Исходный профиль | 672 × 15 минут |
| Воспроизведение исходного v08 TES, макс. ошибка энергии | **0,00000501 Дж** |
| Интервалы, когда заряд пришлось ограничить | **6** |
| Первое ограничение заряда | **69,00 ч** |
| Отменённая энергия заряда HP | **75,688 кВт·ч** |
| Дополнительный отвод на REJECT | **61,346 кВт·ч** |
| Снижение расчётного потребления компрессора HP | **14,342 кВт·ч** |
| Итоговый SOC TES | **100%** |
| Максимальный SOC | **100%**, без переполнения |

Разница между 75,688 и 61,346 кВт·ч обусловлена уменьшением электрической мощности компрессора при фиксированном COP. Это **не измеренная экономия электроэнергии**, так как не учтены вентиляторы, насосы, переходные процессы и характеристики HP.

## Независимый QA

- 11/11 unit-тестов PASS. Первоначально тест ошибочно требовал нулевой заряд при заполненном TES; исправлен после проверки исходной формулы v04: допускается заряд для компенсации потерь.
- 672 шага, **8064 независимые Decimal-проверки** состояния TES, балансов HP/DC, SOC и энергетики PASS.
- Исходный v08 TES восстановлен с максимальной ошибкой 5,01·10⁻⁶ Дж.
- SHA256 оригинальных v04, v08 и A36 подтверждены.
- Оригинальные MATLAB, CSV, SCADA, процессы и GUI не изменены.

**Статус:** `TES_SOC_REDIRECT_SYNTHETIC_VERIFIED`. Физический релиз BLOCKED. A37B не включает динамическую оптимизацию HP/COP, полный Stateflow, N−1, автоматику переключения или сертифицированные характеристики TES.

**Следующий шаг:** совместить A37B (TES SOC) с A37 (IT тепловая инерция и REJECT N−1) в отдельной MATLAB/Stateflow модели под управлением владельца; пересчитать REJECT после ограничения заряда и проверить защитные переходы.
