# DataCenter Heat Reuse | A38: совместный расчёт TES + REJECT N-1 + тепловой инерции IT

**Статус:** VERIFIED для изолированного синтетического Python-расчёта; MATLAB-код подготовлен, **НЕ запускался**; физическая валидация и выпуск управления оборудованием **BLOCKED**.

## Задача и происхождение

Ранее A37 моделировал отказ теплоотвода и защитное снижение IT-нагрузки на фиксированном потоке REJECT из A36. A37B независимо исправил переполнение TES и перераспределил тепло из теплового насоса в REJECT, но не пересчитал N-1/температуру IT. A38 объединяет обе части на одинаковой сетке из 672 интервалов по 900 секунд.

Входы: исходный синтетический v08 CSV; уравнения TES v04 (900 кВт·ч, начальные 450 кВт·ч, ηзар=0,93, ηразр=0,91, потери 0,002 E/86400 Вт); тепловая модель IT v07 (C=8 МДж/К, пассивное охлаждение 2000·max(0,T−30) Вт, порог 42 °C); A36 сценарий отключения бассейна и ЦО с 24-го часа. Исходники проверены по SHA256, а исходная TES-траектория воспроизведена с максимальной разницей 5,01·10⁻⁶ Дж.

## Физическая математика

Для шага Δt=900 с:

Eₖ₊₁ = Eₖ + Δt(0,93·Qзар − Qразр/0,91 − 0,002·Eₖ/86400).

Заряд ограничивается доступной ёмкостью, включая потери и возможный разряд. Снижение Qзар уменьшает тепловую мощность конденсатора HP; компрессорная мощность пересчитывается по **фиксированному интервальному коэффициенту**, не по реальной COP-кривой. Разница возвращается в REJECT.

Q_DC − Q_IT_shed = Q_HX + Q_HP_source + Q_leak + Q_REJECT_actual + Q_unhandled.

При отказе ветви A/B: Q_REJECT_actual=min(Q_REJECT_required−Q_IT_shed, Q_REJECT_capacity). Температура:

Tₖ₊₁=max(30, Tₖ+900·(Q_unhandled−2000·max(0,Tₖ−30))/8·10⁶).

Защитное снижение IT: none / мгновенное до 40% / до 40% с нарастанием 15 кВт на шаг. Это **гипотетическая** политика, не команда серверной инфраструктуре.

## Проверенные результаты

| Режим REJECT после 24-го часа | Политика IT | Максимальная модельная T, °C | Неотведённое тепло, кВт·ч |
|---|---|---:|---:|
| A+B, 330 кВт | без снижения | 30,00 | 0 |
| Только A, 180 кВт | без снижения | 46,46 | 636,61 |
| Только B, 150 кВт | без снижения | 61,46 | 2543,43 |
| Только B, 150 кВт | 40%, 15 кВт/шаг | 33,17 | 8,37 |
| Ни A, ни B | без снижения | 136,46 | 23037,73 |
| Ни A, ни B | мгновенное снижение 40% | 93,86 | 13497,15 |

A37B ограничивает заряд TES в 6 интервалах, начиная с 69-го часа. В сценарии полной потери REJECT добавляется **61,346 кВт·ч** неотведённого тепла относительно A37. Максимальная температура не меняется в пределах показанной точности, поскольку её определяют другие интервалы. При наличии хотя бы одной ветви REJECT эта поправка не увеличила интегральное неотведённое тепло в проверенных сценариях.

**QA:** 16/16 автоматических тестов PASS, 8064 строк в 12 сценариях, 225792 независимые проверки Decimal PASS. Независимый расчёт не импортирует A38 и проверяет сохранение энергии, TES, температурную рекурсию, мощности и защитные ограничения. Предыдущий A37 совпадает до первого ограничения TES (69-й час).

## Инженерные ограничения

Реальные REJECT 180/150 кВт, параметры IT/TES, 40% снижение и 15 кВт/15 мин **не подтверждены сертификатами**. Отказ обеих ветвей приводит к численной экстраполяции температур за физически правдоподобный диапазон модели. Нет задержек защиты, динамического COP, перепланирования потоков HP/TES после снижения IT, моделирования доступности IT-сервисов, насосов, вентиляторов, гидравлики, бассейна и ЦО. Поэтому нельзя трактовать высокие температуры как прогноз оборудования или объявлять модель безопасной.

Подготовлены отдельные MATLAB-функции `dchr_a38_step.m` и `dchr_a38_replay_acceptance.m`. Они **не выполнялись в MATLAB** из-за занятого пользовательского сеанса и ограниченного запаса RAM. Это кандидат на будущую численную проверку, не готовый Simulink/Stateflow-контроллер.

## Следующий точный шаг

В отдельном разрешённом MATLAB-сеансе, после проверки STOP и RAM, выполнить `dchr_a38_replay_acceptance(v08csv,a36csv,a38dir)`; ожидать 12 сценариев × 672 интервала × 10 численных полей = 80640 сравнений. Затем строить собственный Stateflow-контроллер и отдельные тесты переходов. До реальных паспортов REJECT/IT/TES и полевых данных оставлять `PHYSICAL_RELEASE_BLOCKED`.

Ни один исходный MATLAB/SLX, OneDrive, SCADA, GUI, OAuth, STOP, производственный процесс или чужой worktree не изменён.
