# A40: изолированный контроллер безопасности DCHR в настоящем Stateflow

**Статус:** MATLAB/Stateflow R2026a выполнен; 4 синтетических сценария по 672 интервала. **Не является контроллером реального оборудования.**

## Назначение
Это самостоятельный исполняемый `.slx` с диаграммой Stateflow `Supervisor`. Он принимает `requiredW` (требуемый отвод тепла, Вт), `capacityW` (суммарно доступный REJECT, Вт), `tempC` (температура IT, °C), `soc` (доля заряда TES, 0–1). Источники данных: неизменённые синтетические CSV A38; шаг 900 с.

## Четыре режима
| Режим | Код | Условие / смысл | alarm | shedCeilingFraction |
|---|---:|---|---:|---:|
| NORMAL | 0 | нет дефицита теплоотвода, TES не заполнен | 0 | 0 |
| DEGRADED | 1 | недостаточная доступная мощность REJECT | 1 | 0.4 |
| CRITICAL | 2 | T >= 42 °C или мощность REJECT <= 0 | 2 | 0.4 |
| TES_FULL | 3 | SOC >= 0.999 при достаточном REJECT | 1 | 0 |

**Важное различие:** `shedCeilingFraction` задаёт **гипотетический потолок снижения IT-нагрузки в синтетическом сценарии**, а НЕ команду на снижение и НЕ рассчитанную величину `Q_IT_shed_W`. Исполнительного интерфейса в модели нет. Для реальной команды необходим отдельный сертифицированный защитный контур.

Переходы имеют защитный гистерезис: DEGRADED -> NORMAL при `requiredW+5000 <= capacityW`, `T<39`, `SOC<0.999`; TES_FULL -> NORMAL при `SOC<=0.98` и запасе REJECT 5 кВт; CRITICAL -> DEGRADED только при `T<39` и `capacityW>0`. При полном отказе REJECT или `T>=42` приоритет CRITICAL не зависит от других условий. Всего 4 состояния и 11 переходов, включая начальный.

## Проверка на настоящем MATLAB
MATLAB R2026a создал и сохранил `DCHR_A40_Safety_Controller.slx`, затем выполнил четыре симуляции Simulink/Stateflow на независимых синтетических профилях A38:

| Сценарий | NORMAL | DEGRADED | CRITICAL | TES_FULL |
|---|---:|---:|---:|---:|
| Только REJECT A (main_only) | 226 | 153 | 36 | 257 |
| REJECT A+B (both) | 276 | 0 | 0 | 396 |
| Только REJECT B (backup_only) | 189 | 166 | 207 | 110 |
| Нет REJECT (neither) | 96 | 0 | 576 | 0 |

Результаты сохранены в четырёх `STATEFLOW_TRACE*.csv`. Независимый Python-оракул сверяет каждый из 2688 переходов с фактическими выходами Stateflow, а также ограничения выходов, границы, сохранённую структуру SLX и отсутствие интерфейсов к оборудованию.

## Ограничения
Это **open-loop supervisory replay**, а не замкнутая Simulink-модель тепловой системы. `tempC` и `soc` берутся из заранее рассчитанного A38, поэтому новый контроллер не меняет физическую траекторию. Суммарная `capacityW` уже задана сценариями; состояния отдельных клапанов, насосов, отказоустойчивых датчиков и переключений REJECT A/B пока не моделируются. COP, TES, REJECT и IT shedding ещё не соединены обратной связью в единый Stateflow+Simulink контур. Синтетические 180/150 кВт и пороги требуют независимого подтверждения. Публикация, SCADA-команды и физическое управление **запрещены**.

## Следующий инженерный шаг
В новой изолированной копии соединить Stateflow `mode` с A38 `dchr_a38_step.m`, реализовать ограниченное по скорости снижение IT-нагрузки, добавить задержки переключений REJECT A/B и тесты closed-loop на 672 интервалах. Сравнить баланс энергии, SOC и T с Python-эталоном. Только после этого рассматривать интеграцию с исходным v85 SLX, не перезаписывая его.
