# DataCenter Heat Reuse A41 | Замкнутый синтетический контур Simulink/Stateflow

**Статус:** MATLAB R2026a / Simulink / Stateflow 4×672 PASS; Python независимый QA 15/15 PASS. Физическая валидация и управление оборудованием ЗАПРЕЩЕНЫ.

## Реально реализовано
Создан отдельный DCHR_A41_Closed_Loop.slx. В отличие от A40 (входные температура и SOC заранее рассчитаны), A41 содержит настоящие Unit Delay обратные связи: TemperatureMemory, TESMemory и ShedMemory. Контроллер Stateflow A40 скопирован в собственную модель без изменения исходного A40. Контроллер получает температуру предыдущего шага, SOC накопителя из предыдущего шага, требуемый REJECT и фактическую доступную мощность. Два MATLAB Function блока рассчитывают TESDispatch и ThermalPlant; выходы температуры, энергии и shedding замыкаются обратно в контур. Ни одного интерфейса с оборудованием нет.

Четыре сценария на 672 интервалах по 900 с: обе ветви, только A, только B с холодным резервом и отказ обеих. Отказ в 24-й час, восстановление в 96-й. Для холодного резерва B гипотетическая задержка 2 интервала, в течение которой мощность REJECT равна нулю. Stateflow сохраняет 4 состояния NORMAL/DEGRADED/CRITICAL/TES_FULL, 11 переходов, предел гипотетического снижения IT 40%, скорость нарастания 15 кВт/шаг.

## Математическая модель
TES: E(k+1) = E(k) + 900*(0.93*Qcharge_actual - Qdischarge/0.91 - 0.002*E(k)/86400). Заряд ограничен Emax=900 кВт·ч. HP источник пересчитывается из ограниченного заряда при фиксированном для интервала proxy COP.

Тепловой баланс: Qdc - Qshed = Qhx + Qhp_source + Qleak + Qreject_actual + Qunhandled. Ограничение REJECT: Qreject_actual=min(Qrequired-Qshed, Qcapacity). Температура: T(k+1)=max(30,T(k)+900*(Qunhandled-2000*max(0,T(k)-30))/(8e6)). Температура и SOC возвращаются в Stateflow через задержки, поэтому нет алгебраической петли.

## Фактические результаты MATLAB/Stateflow
| Сценарий | Максимальная модельная T, °C | Интервалов CRITICAL |
|---|---:|---:|
| A+B | 30,00 | 0 |
| Только A | 30,00 | 0 |
| Только B, задержка 30 мин | 63,12 | 8 |
| A+B отказали | 90,80 | 294 |

MATLAB и Python совпали на 4×672×10 = 26 880 сравнениях численных выходов в пределах указанных в build_a41.m допусков. Исходный MATLAB_RESULT.json сообщает нулевую максимальную разницу на внутренних векторах, но независимый тест повторно сравнивает сохранённые CSV с допусками из-за округления при экспорте.

**Чувствительность задержки резервирования B (синтетический сценарий):**

| Задержка переключения | Максимальная модельная T, °C | Интервалов T ≥42°C |
|---|---:|---:|
| 0 мин | 33,17 | 0 |
| 15 мин | 49,54 | 3 |
| 30 мин | 63,12 | 5 |
| 45 мин | 72,08 | 7 |
| 60 мин | 77,46 | 9 |

Это не сертифицированное время безопасного переключения. При принятой очень малой теплоёмкости IT и отсутствии других защит уже один 15-минутный интервал без REJECT приводит к превышению порога. Высокие температуры являются экстраполяцией модели, а не прогнозом реальных серверов.

## QA и воспроизводимость
Сначала MATLAB обнаружил несовместимую настройку From Workspace при выключенной интерполяции. Лог неуспешной попытки сохранён как MATLAB_ATTEMPT1_STDERR.txt. В собственном build_a41.m исправлена настройка Interpolate=on (временная сетка дискретна, в расчётных точках значения совпадают). Повторный запуск завершился 4/4 PASS, stderr пуст. Проверены сохранённые SLX, отсутствие hardware blocks, 3 feedback Unit Delay, сохранение энергии по Decimal, температурная рекурсия, TES bounds, переходы Stateflow, переключение и восстановление ветвей, сравнение с A38 до аварии и MATLAB/Python parity. 15/15 unittest PASS.

Исходные A38/A40 и OneDrive/SCADA не менялись. Новый Simulink-контур содержит гипотетическую ветвь shedding, но не выдаёт команды IT, насосам, клапанам или REJECT.

## Ограничения и следующий инженерный шаг
Модель остаётся **частично связанной**: Qdc/HX/HP, электрическая нагрузка и HP proxy COP на каждом шаге взяты из синтетического A36/A38; снижение IT не пересчитывает динамику HP, насосов, гидравлики, реальную тепловую массу ЦОД, задержки датчиков и доступность сервисов. SOC физически интегрируется, но полный двунаправленный баланс IT/HP/TES не замкнут.

Следующий шаг: в отдельной версии A42 заменить фиксированные Qdc/HP потоки на взаимосвязанный plant с параметрами оборудования, добавить защитное аварийное выключение IT при полном отказе REJECT и чувствительность по тепловой ёмкости/датчикам. Только затем переходить к сравнению с реальными измерениями и паспортами. Физический выпуск и управление оборудованием остаются BLOCKED.
