# DataCenter A42 | Изолированная связанная модель IT/HP/TES/REJECT

**Статус:** PYTHON_COUPLED_REFERENCE + MATLAB_INDEPENDENT_NUMERIC_AUDIT_PASS. **Физическая валидация: BLOCKED.**

## Что действительно реализовано
Создана новая независимая Python-модель `coupled_a42.py`, а не изменение A41, производственной SCADA или v85 SLX. На каждом из 672 шагов (900 с) пересчитываются: фактическая IT-тепловая мощность после ограничения нагрузки, доступное тепло для HX и испарителя HP, гипотетический температурно-зависимый COP, мощность компрессора, конденсаторная тепловая мощность, обеспечение бассейна/центрального отопления, заряд/разряд TES с КПД и потерями, необходимый REJECT и нагрев IT при остаточном тепле.

Введён отдельный **симуляционный** fail-safe interlock: при доступной мощности REJECT=0 IT-тепловыделение на этом шаге немедленно становится нулём, независимо от задержки температурного датчика. При восстановлении требуется два успешных интервала и плавный выход на нагрузку по 15 кВт/15 мин. Это **не** проверенный промышленный алгоритм и не команда физическому оборудованию.

## Математика и независимые инварианты
Все величины мощности в Вт, энергия TES в Дж, время шага 900 с.

- Баланс IT: `Q_IT = Q_HX + Q_leak + Q_HP_source + Q_REJECT + Q_unhandled`.
- Баланс HP: `Q_condenser = Q_HP_source + P_compressor`, где `COP = Q_condenser/P_compressor`.
- Баланс потребителей: `Q_pool+Q_DH = Q_served + Q_unmet`.
- TES: `E[k+1] = E[k] + dt*(0.93*Q_charge - Q_discharge/0.91 - 0.002*E[k]/86400)`.
- IT: `T[k+1] = max(30°C, T[k] + dt*(Q_unhandled - 2000*max(0,T[k]-30))/C_IT)`.
- Синтетический COP: `clip(3.5 + 0.04*(T_IT-30), 2, 5)`; это **не паспортная характеристика HP**.

Приоритет: TES discharge на спрос, HP на оставшийся спрос, затем заряд TES. Если тепла не хватает, дефицит `Q_unmet` учитывается явно. Источниковая мощность HP ограничена фактически доступным теплом IT, а не замороженным профилем A41.

## Сценарии и результат
Для исходных 672 синтетических точек A41, когда после 24 ч бассейн и ЦО отключены:

| REJECT | Tmax, °C | Интервалы IT trip | Неотведённое тепло, кВт·ч |
|---|---:|---:|---:|
| A+B | 30.00 | 0 | 0 |
| Только A | 30.00 | 0 | 0 |
| Только B, 30 мин холодного старта | 42.62 | 11 | 81.02 |
| Нет A и B | 30.00 | 289 | 0 |

**Инженерное замечание:** 42.62 °C в режиме B превышает гипотетический порог 42 °C даже при наличии отключения IT по задержанному температурному сигналу. Пороговая безопасность **не подтверждена**. При полном отказе температура остаётся 30 °C исключительно из-за идеализированного мгновенного отключения тепловыделения IT; это не физический прогноз.

Отдельный контрфактический тест **синтетических** нагрузок: в 24–96 ч включены бассейн 60 кВт и ЦО 100 кВт, запрошен разряд TES 20 кВт. Это не исходные измерения и не стандартная конфигурация оборудования.

| REJECT | Дефицит тепла потребителям за 72 ч |
|---|---:|
| A+B | 0 кВт·ч |
| Только B | 253 кВт·ч |
| Нет A и B | 11 520 кВт·ч |

При полной потере REJECT и идеальном отключении IT модель сохраняет температурный баланс за счёт **прекращения работы ЦОД**, но не обеспечивает теплоснабжение. На момент отказа TES в этой конкретной связанной симуляции практически разряжен из-за предшествующего профиля спроса. Следовательно, `Tmax=30°C` **не означает** устойчивость всей системы.

## Проверка
- Python: **14/14 unittest PASS**; независимые Decimal-проверки **10 752 балансовых выражения** на 4×672 точках; дополнительно три контрфактических прогона и девять сочетаний задержки датчика/теплоёмкости.
- MATLAB R2026a: **7/7 сценариев, 4704 строки PASS**; отдельно пересчитаны IT, HP, TES, потребительские и тепловые балансы, пределы источника и REJECT, zero-capacity interlock. Это **проверка численных CSV**, не новый исполняемый Simulink/Stateflow SLX.
- Внешние процессы и production-артефакты не изменялись. Новых Codex/GPU workers нет.
- Результаты воспроизводимы через `coupled_a42.py`, `counterfactual_a42.py`, `test_a42.py`, `validate_a42.m`.

## Ограничения и следующий шаг
A42 использует гипотетические мощности REJECT 180/150 кВт, COP, тепловую ёмкость 8 МДж/К, идеальное отключение IT и не моделирует инерцию компрессора, остаточное тепловыделение IT после trip, гидравлику, электрическую сеть, ограничения перезапуска реальных серверов или реальные характеристики TES/HP. Влияние задержки датчика и теплоёмкости проверено в 9 вариантах, но не заменяет анализ безопасности.

**Следующий шаг A43:** перенести проверенную связанную Python-рекурсию в отдельную MATLAB Function/Simulink-модель с явным Stateflow `ACTIVE/TRIPPED/RAMPING`; добавить ненулевое остаточное тепловыделение после IT trip и задержку физического отключения; сравнить 7×672 траектории MATLAB/Python. Только после этого обсуждать проектные критерии с паспортными данными. До этого никаких аппаратных команд.
