# DataCenter A43 | Замкнутая модель Simulink с конечной задержкой отключения IT

**Дата проверки:** 26.10.2026, Братислава. **Статус:** SIMULINK_EMCHART_PARITY_PASS, только синтетическая инженерная модель. Физическая безопасность и управление оборудованием НЕ подтверждены.

## Реализация

Создан отдельный файл `DCHR_A43_Finite_Trip_Closed_Loop.slx`, построенный MATLAB R2026a. Внутри выполняется замкнутая дискретная модель IT/HP/TES/REJECT и логика состояний ACTIVE (0), TRIP_PENDING (1), TRIPPED (2), RAMPING (3) в блоке MATLAB Function (Stateflow.EMChart). Это исполняемая Stateflow EMChart, **не отдельная графическая диаграмма Stateflow**. Производственная SCADA, исходные SLX и OneDrive не менялись.

Дискретизация 900 с. Предполагаемая задержка аварийного отключения: 2 интервала, то есть 30 минут. После фактического отключения остаточное тепло первоначально равно 12% последней активной мощности IT, затем затухает как exp(-900/3600) на каждом шаге. При восстановлении REJECT эффективная мощность увеличивается не быстрее 60 кВт/15 мин, при отказе обнуляется немедленно. Это **гипотезы**, а не реальные паспортные характеристики.

Тепловая рекурсия: T[k+1] = max(30, T[k] + 900*(Q_unhandled - 2000*max(0,T[k]-30))/8e6). Балансы IT, HP, потребителей и TES пересчитываются на каждом шаге по алгоритму A42. Остаточное тепловыделение включено в тепловой поток, но не считается полезной вычислительной мощностью.

## Результаты семи сценариев (672 интервала каждый)

| Сценарий | Максимальная модельная T, °C | Интервалов T >=42 °C |
|---|---:|---:|
| REJECT A+B | 30,00 | 0 |
| Только A | 30,00 | 0 |
| Только B с холодным стартом | 67,80 | 10 |
| Обе ветви недоступны | 67,80 | 8 |
| A+B, синтетическая нагрузка бассейна и ЦО | 30,00 | 0 |
| Только B, синтетическая нагрузка | 44,53 | 1 |
| Обе ветви недоступны, синтетическая нагрузка | 44,53 | 1 |

Синтетическая дополнительная нагрузка: бассейн 60 кВт, центральное отопление 100 кВт, запрошенный разряд TES 20 кВт в интервале 24–96 ч. Она не является измеренным профилем.

При полном отказе REJECT и нулевой задержке без остаточного тепла прежняя идеализированная A42 давала 30 °C. При задержке 30 минут и остаточном тепле 12% A43 даёт **67,80 °C**. При задержке 60 минут и остаточном тепле 25% модель даёт **90,94 °C**. Эти числа демонстрируют чувствительность упрощённой модели к допущениям и **не являются прогнозом температуры реальных серверов**.

## Проверки

- Python: **18/18 PASS** (11 функциональных + 7 проверок артефактов).
- Независимые Decimal-проверки: **18 816** балансовых выражений на 7×672 строках.
- MATLAB R2026a: **7×672 = 4704** независимых проверок численных CSV и тепловой рекурсии.
- Исполняемый Simulink/Stateflow.EMChart: **7×672 = 4704** модельных шага, **51 744** численных сопоставления с Python, все PASS.
- Проверена целостность ZIP-архива SLX и наличие Stateflow-компонента.
- При первом запуске Simulink выявлена ошибка экстраполяции From Workspace при отключённой интерполяции. В собственной сборке включена интерполяция с дополнительной конечной точкой, после чего повторный запуск завершился успешно. Это закреплено в сборочном скрипте.

## Границы результата

Контроллер пока находится в MATLAB Function/Stateflow.EMChart, а не в графической Stateflow-диаграмме. Параметры тепловой инерции, реального отключения IT, остаточного тепла, COP, компрессора и REJECT не измерены. Инерция компрессора HP отдельно не реализована, только динамическая мощность REJECT. Отсутствуют физические интерфейсы управления и разрешение эксплуатации.

**Следующий шаг:** отдельно добавить динамику компрессора и настоящий графический Stateflow-контроллер, выполнить анализ аварийных переходов с временными ограничениями и сверить модель с паспортными данными оборудования. Не применять текущие 42 °C и задержки как утверждённые защитные уставки.
