# A43 final handoff addendum | 26.10.2026

Основной handoff `FINAL_HANDOFF.md` и его SHA256 `9a93c883b8adeeef8e95efc25511190bb71a3ba8d54e161b74b78b41ffadb48e` сохранены неизменными.

## Подтверждённые результаты
- Исполняемая модель `DCHR_A43_Finite_Trip_Closed_Loop.slx`, SHA256 `afe6752077d6bea440ac85d7b700fb867879bc38306840a11fc50ba53c91f162`.
- Python: 18/18 PASS; Decimal 18 816 проверок.
- MATLAB: 4704 строки независимого численного аудита PASS.
- Simulink/Stateflow.EMChart: 4704 шагов и 51 744 сравнений PASS.
- Исходный манифест: 28/28 SHA256 PASS.
- Основное evidence: событие Synapse **1238**, карточка `scc-3d9d172beb6e1b`.

## Исправление обнаруженного дефекта
Первый registrar создавал правильное событие, но повторный запуск останавливался из-за переменного `action` в handoff. Реализован `register_a43_v2.py`: два повторных запуска возвращают `EXISTING_EVENT_VERIFIED 1238 files=28`, exit 0. Первоначальные evidence/manifest/handoff не переписывались.

Отдельная запись QA в той же существующей карточке: событие **1239**, `kind=qa`, actor `chatgpt-a43-replay-regression-fix-20261026`. Повторная запись вернула `EXISTING_QA`, дубликатов нет. Подробности: `ERRATA_A43.md`, `QA_CORRECTION_RECEIPT.json`.

## Безопасность и точный следующий шаг
Это **синтетическая** замкнутая Simulink-модель, Stateflow.EMChart внутри MATLAB Function, а не графический Stateflow Chart. Вводятся предполагаемые 30 минут до отключения IT, 12% остаточного тепла с постоянной времени 1 ч и ограничение восстановления REJECT 60 кВт/15 мин. Tmax при полном отказе REJECT = 67,80 °C. Порог 42 °C не является подтверждённой уставкой.

Следующий независимый этап A44: графический Stateflow Chart, инерция компрессора и REJECT, регрессионные тесты временных переходов, затем сопоставление с паспортными данными. До физической валидации любые аппаратные команды и эксплуатационные выводы **BLOCKED**. Не изменять чужие ветки, общий GUI, STOP/OAuth, VRS и производственные модели.
