# C90 | Бассейн 500 м³: почасовой тепловой баланс и условная достаточность ЦОД

**Статус:** изолированная CPU-модель, синтетический вход C88 MATLAB R2026a (8760 часов). **Не** инженерная валидация объекта и **не** подтверждение достаточности реального ЦОД.

## Геометрия и физика

Бассейн 25×10×2 м = 500 м³, поверхность 250 м²; вода 28 °C, воздух 29 °C, RH 55% (сценарий RH 40%). Теплоёмкость воды ≈0,5796 МВт·ч/К. Учитываются испарение с зависимостью от давления насыщенного пара, догрев подпиточной воды, конвекция, длинноволновое излучение и передача через ограждения. Ночное покрытие 20:00–07:00 снижает принятый коэффициент испарения до 15%. Отдельно считается нагрев вентиляционного воздуха 3000 м³/ч по почасовой наружной температуре. **Вентиляция не включена в теплопотребление воды, чтобы не смешивать границы системы.**

Все коэффициенты переноса, режим посещаемости, покрытие, температура грунта и расход воздуха являются **предположениями для чувствительности**, не нормативами ASHRAE/VDI и не полевыми измерениями. Калибровка обязательна.

## Изолированные результаты

- С ночным покрытием, RH 55%: **262,10 МВт·ч/год** нагрева воды; пиковая нагрузка **52,07 кВт**.
- Без покрытия, RH 55%: **378,25 МВт·ч/год** нагрева воды.
- С покрытием, RH 40%: **354,09 МВт·ч/год** нагрева воды; пик **70,83 кВт**.
- Нагрев вентиляционного воздуха отдельно: **160,45 МВт·ч/год** в базовом сценарии. Условная сумма «вода + нагрев воздуха» **422,55 МВт·ч/год**, если обе нагрузки действительно обслуживает один контур.

В C88 поле `HX_Rejected_MW` означает синтетическое тепло, отвергнутое теплообменником. Это **не доказанный физически извлекаемый резерв**: нужны температуры, pinch, насосы, реальные графики, электрическая мощность, права на тепло и проверка влияния на существующую теплосеть.

В *условной* дополнительной тепловой машине COP=4, лимит 75 кВт электричества / 300 кВт тепла, без учёта капзатрат:
- Чтобы покрыть каждый час **только воду** при RH 55%, требуется не менее **19,51%** `HX_Rejected_MW` в виде доступного теплового источника.
- Для гипотетического совместного покрытия **воды и нагрева вентиляционного воздуха** требуется **30,45%**.
- При RH 40%: **26,54%** для воды и **37,45%** для воды с вентиляцией.
- При условных 25% доступности базовая вода покрывается 100% часов, но совместная нагрузка остаётся непокрытой **826 часов** (99,26% энергии). При RH 40% вода остаётся непокрытой **104 часа**.

Эти проценты являются **порогами внутри заданных синтетических допущений**, не фактическими КПД/возможностями существующего оборудования. Не смешивать 82,261% «без газового догрева» из C89 с долей тепла ЦОД и не выдавать её за долю бассейна.

## QA и артефакты

Вход C88 закреплён SHA256 `07d1d7f19d92ce34d5b3e5a44a2131234a4a2e7991e21f018b197137ed0eb370`. Основная модель: 8/8 self-tests, 20/20 независимых проверок. Анализ минимальной доступности: 29/29 независимых проверок. Все Python-файлы прошли `-W error -m py_compile`. Почасовая таблица: 52 560 строк (6 сценариев × 8760 часов), помесячная: 72 строки. Исходная модель MATLAB, SCADA, Simulink и общие процессы не менялись.

## Что необходимо для реального инженерного вывода

1. Зафиксировать реальный тип бассейна, график использования, покрытие, RH, расход воздуха, подпитку, температуры и тепловые потери; отдельно проверить нормируемые требования к вентиляции.
2. Проверить по измерениям/первоисточникам коэффициент испарения и тепловой баланс. **0/31 подписанных первичных источников** остаются открытыми.
3. Измерить именно *дополнительную* извлекаемую мощность `HX_Rejected`, её температурный уровень, COP при реальном подъёме температуры и электрические ограничения.
4. Добавить гидравлику, инерцию воды, динамический термостат, HVAC/рекуперацию и ограничения распределения тепла между теплосетью и бассейном.
5. После физической калибровки повторить 8760-часовую проверку и интервальную чувствительность.

**Вывод:** в иллюстративной модели потенциал достаточен для нагрева воды при допущении 25% извлекаемости, но этого недостаточно для доказательства реальной пригодности и для гарантированного покрытия вентиляции. Никакой реальный объект, проектный стандарт или тариф этими числами не подтверждён.
