# C94 | Условная температурно-расходная огибающая источника ЦОД

**Статус:** синтетическая инженерная проверка, не физическая валидация. 2026-10-30.

## Что изменено
Вместо произвольных 10/25% доступности тепла C93 рассчитаны 18 комбинаций предполагаемой температуры источника (18/25/35 °C), массового расхода (0,5/2/8 кг/с) и резервного нагревателя (0/50 кВт). Каждый вариант прошёл 8760 почасовых шагов с прежней моделью потерь C93. Добавлены ограничение на охлаждение источника до 6 K, минимум 12 °C на выходе, подход 8 K до испарителя, 2 K pinch на выходе и ограничения HP 75 кВт электрических / 300 кВт тепловых.

## Формулы, единицы и допущения
- Q_source,max [MW] = min(HX_rejected_MW, m_dot[kg/s] * 4,18[kJ/(kg K)] * min(6 K, T_in - 12 °C) / 1000).
- T_evap = T_source,in - 8 K; T_cond = 38 °C (предположения).
- COP = clamp(0,35 * (T_cond + 273,15 K) / (T_cond - T_evap), 2, 6). **Это приближённый сценарный коэффициент, а не паспорт теплового насоса.**
- Q_HP,max = min(0,300 MW, 0,075 MW * COP, Q_source,max * COP/(COP-1)).
- Q_extracted = Q_HP * (1 - 1/COP); T_source,out = T_source,in - Q_extracted * 1000/(m_dot * 4,18).
- Баланс воды: C_pool*(T_next - T) = Q_HP + Q_backup - Q_loss за 1 час; C_pool≈0,580 MWh/K.

## Результаты 18 сценариев
- При предполагаемом расходе **0,5 кг/с**, без резерва: **8731–8736 часов ниже 27,5 °C**, минимум **25,379–26,024 °C**.
- При **0,5 кг/с + 50 кВт резерв**: нарушений порога нет, резерв расходует **44,84–60,06 МВт·ч/год**.
- При **2 кг/с**: во всех **шести** сценариях (3 температуры × резерв вкл/выкл) нарушений порога нет; при 8 кг/с аналогично. Резерв при 2/8 кг/с не задействован.
- Для ограниченного расходом источника повышение COP может уменьшать суммарное тепло на единицу доступного Q_source: при меньшем COP больше доля электрической энергии. Это не аргумент за неэффективный насос; сравнение только внутри заданных ограничений.
- Результаты **нельзя** напрямую сопоставлять с C93 10%/25% как эквивалентные условия. В C94 проценты заменены на другую, всё ещё гипотетическую огибающую.

## QA
12/12 тестов формул и ошибок входа, независимая проверка 157 680/157 680 почасовых строк, 18/18 групп, 4 отрицательных контроля. Проверены сохранение энергии, выходная температура источника, COP, электрическая/тепловая мощности, резерв и воспроизводимость агрегатов. Исходники C90/C91/C92/C93 не изменялись.

## Ограничения и следующий шаг
HX_rejected_MW из C90 синтетический. Реальные температурные профили, массовые расходы, UA/NTU теплообменника, загрязнение, напор/насосные затраты, кривая COP(T_source,T_sink), температура вентиляционного воздуха и осушение не подтверждены. **0 новых signoff из 31.** Следующий шаг: измерения или обоснованные официальные интервалы источника/расхода и COP производителя; затем UA/NTU и совместный баланс воды+вентиляции.
