# C100 | Бассейн 500 м³: вентиляция и осушение, отдельный воздушный контур

**Дата:** 2026-10-30. **Статус:** проверенный синтетический расчёт, не физическая валидация. **Карточка:** scc-2aab24704c2bd0.

## Реальное изменение
Добавлен отдельный почасовой расчёт влагообмена бассейна с вентиляцией: отношение влажности w(T,RH), испарение из SHA-проверенной модели C93, баланс массы водяного пара, потребность в осушении **и** увлажнении, sensible HRV, электроэнергия осушителя и ограниченная утилизация тепла конденсатора на подогрев приточного воздуха. Использованы 8760 синтетических часов наружной температуры из C88. Это **не** модификация общего MATLAB/Simulink/SCADA и **не** интегрированная модель энергосистемы.

**Важная защита от двойного учёта:** энергия испарения уже учтена как потеря воды в C93/C96. В C100 она не добавляется второй раз к нагреву воздуха. Конденсаторный кредит учитывается только на воздушном контуре, не на воде бассейна.

## Входы, единицы и предположения
Температура воды 28 °C, воздуха 29 °C, RH внутри 55%, вентиляция 3000 м³/ч, плотность сухого воздуха 1,18 кг/м³, cp 1,005 кДж/(кг·К). Наружная RH **условно постоянна** 40/70/90% по сценариям; HRV sensible 0/50/80%. Удельное электричество осушителя **предположено** 0,5 кВт·ч/кг конденсата; доля тепла конденсатора, направленная в воздух, **предположена** 50%, не подтверждена оборудованием. Температуры C88 синтетические.

Формулы:
- w = 0,62198 p_v/(101,325 − p_v), кг пара/кг сухого воздуха.
- M_net = M_evap + 3000·1,18·(w_out − w_in), кг/ч.
- M_dehum = max(0,M_net); M_humid = max(0,−M_net).
- Q_vent,sensible = max(0, m_dry cp (29−T_out)/3 600 000), МВт.
- Q_air,external = Q_vent,sensible(1−η_HRV) − min(Q_vent,sensible(1−η_HRV), 0,5·(Q_condensate,latent+P_dehum)), МВт.
- P_dehum = M_dehum·0,5/1000, МВт.

## Результаты
9 сценариев × 8760 часов = **78 840** почасовых строк. Годовое испарение воды в использованной модели: **263,67 т**. При RH снаружи 40/70/90% расчёт осушения составляет **84,44/129,14/162,70 т**, а потребность в увлажнении **139,08/100,47/77,99 т** соответственно. Появление потребности в увлажнении даже рядом с бассейном обусловлено предполагаемым притоком сухого наружного воздуха; в реальном объекте это требует проверки воздухообмена и влажностного режима.

| RH снаружи | HRV | Доп. нагрев воздуха, МВт·ч/год | Электричество осушения, МВт·ч/год |
|---|---:|---:|---:|
| 40% | 0% | 123,68 | 42,22 |
| 40% | 80% | 18,30 | 42,22 |
| 70% | 50% | 47,74 | 64,57 |
| 90% | 80% | 16,86 | 81,35 |

Потребность в **чистом** подогреве притока до HRV и конденсаторного кредита равна 160,45 МВт·ч/год, что воспроизводит отдельный расчёт C90. Однако значения дополнительного нагрева воздуха в таблице **не** включают электроэнергию вентиляторов, увлажнения, охлаждения и ограничения реального оборудования. Их нельзя трактовать как суммарную энергию здания или экономию.

## QA и дефекты, превращённые в проверки
13/13 unit selftests PASS. Независимый построчный пересчёт: **1 419 217 assertions PASS** по всем 78 840 строкам, 9/9 годовых балансов и двум отрицательным проверкам с намеренно изменёнными входами. В первоначальном QA обнаружены два дефекта *самого теста*: слишком жёсткий допуск к округлению температуры в CSV и отрицательный контроль RH, проверявший только осушение в час с необходимостью увлажнения. Оба исправлены; исходные логи неуспешных прогонов сохранены. Исходный расчёт не менялся.

## Что ещё не доказано
0/31 подтверждений первичных источников. Неизвестны реальные наружная RH, расход свежего воздуха, режим покрытия, нагрузка от людей, характеристики осушителя, HRV, сопротивления фильтров, COP, температура и расход теплоносителя ЦОД. Нет динамики температуры/влажности воздуха, затрат на увлажнение, охлаждение и вентиляционные вентиляторы, frost/defrost HRV и реальной схемы рекуперации. Нельзя суммировать все мощности без общего теплового allocation/dispatch.

**Следующий инженерный шаг:** получить измеренный почасовой T/RH/расход и паспортную карту осушителя/HRV; добавить энергию вентиляторов, увлажнения и охлаждения, а затем связать отдельный воздушный контур с C96/98 через явно ограниченное распределение источника и независимый общий баланс.
