# C102 | Бассейн 500 м³: дополнительные расходы HVAC (синтетика)

## Что реально сделано
Новый независимый sidecar поверх неизменённого C100: электричество вентиляторов, парового увлажнителя, охлаждения только по явной теплоте. Внешнее тепло для вентиляции оставлено отдельным тепловым показателем. Обработаны 9 сценариев × 8760 часов = 78 840 записей. Исходный C100 закреплён SHA256.

## Формулы и единицы
- `P_fan [kW] = Vdot [m³/s] × SFP [kW/(m³/s)]`; `E_fan [MWh/h] = P_fan/1000`. Предположено 3000 м³/ч, SFP=1.5 кВт/(м³/с).
- `E_steam [MWh/h] = m_humid [kg/h] × 0.75 [kWh/kg] /1000`. Это отдельная электрическая нагрузка парового увлажнения; тепловой эффект пара в приточном воздухе отдельно не решён.
- `Q_cool_sensible [MWh/h] = max(0,Tout-29) × 3000×1.18×1.005/3,600,000 × (1-η_HRV)`; `E_cool = Q_cool/COP`, предполагаемый COP=3.0. Только явная теплота, без скрытой нагрузки и повторного нагрева.
- `E_HVAC_electric = E_dehumidifier + E_fan + E_steam + E_cool`. Тепло для воздуха `Q_air_heat` НЕ суммируется с электричеством.

## Контрольный сценарий RHout70_HRV50
- Электричество осушителя: **64.5712 МВт·ч/год**.
- Электричество вентиляторов: **10.9500 МВт·ч/год**.
- Электричество парового увлажнителя: **75.3560 МВт·ч/год**.
- Охлаждение по явной теплоте: **0.0000 МВт·ч/год**.
- Итого указанные электрические нагрузки: **150.8772 МВт·ч/год**.
- Отдельно внешний нагрев воздуха: **47.7398 МВт·ч тепла/год**.
- При SFP 0.8/2.5 кВт/(м³/с) годовое электричество вентиляторов было бы 5.84/18.25 МВт·ч (чувствительность, не новый расчётный сценарий).

**Важная граница применимости:** максимальная синтетическая наружная температура C88 равна **27.5442 °C**, ниже 29 °C внутри, поэтому годовая ветка охлаждения НЕ активируется. Её арифметика проверена отдельным горячим часом при 35 °C. Нулевой результат НЕ означает отсутствие реальной потребности в охлаждении.

## QA
Модель: 9/9 selftests PASS. Независимый расчёт: **1 025 013 проверок PASS**, 78 840 строк, 9 годовых сумм, два теста намеренно повреждённых данных, отдельный горячий час. Проверены SHA исходника и обоих результатов, отсутствие одновременного нагрева и охлаждения по явной теплоте. Источник C100 не менялся.

## Не доказано
Никаких измерений расхода воздуха, температуры и влажности; нет характеристик вентиляторов, увлажнителя, чиллера и осушителя; не учтены фильтры, перепады давления, обмерзание, латентное охлаждение, рециркуляция, reheat, динамика влажности и распределение мощности между бассейном и зданием. Физическая валидация и **31/31** первичных подтверждений остаются открытыми.

## Следующий шаг
Собрать измеренные T/RH/расходы и кривые производителей; реализовать полную психрометрию охлаждения с скрытой нагрузкой и паровым энтальпийным балансом; затем связать водяной и воздушный контуры через общий ограниченный источник тепла с проверкой двойного счёта.
