# C106 | Синтетический байпас HRV по риску обмерзания

## Задача и метод
Добавлен отдельный **CPU-only** контроллер байпаса рекуператора с гистерезисом: переключение в байпас при расчетной температуре вытяжного потока ниже 2 °C; возвращение к рекуперации выше 4 °C после минимум 3 часов в байпасе. Прокси: T_exhaust = 29 - η(29 - T_outdoor), сбалансированные потоки. Вход: неизменённые 78 840 почасовых строк C104, закреплённые SHA256. В режиме байпаса выбирается уже рассчитанная строка C104 для того же часа/влажности с HRV=0. Никакие тепловые и электрические потоки не складываются повторно.

## Результат (синтетические сценарии)
Для RHout70_HRV80: базовый риск обмерзания 27 ч/год, контролируемый риск 0 ч/год по **тому же упрощённому критерию**; байпас 107 ч/год, 48 переключений. Дополнительная потребность во внешнем тепле **+2.616846 МВт·ч/год** (17.904601 -> 20.521447 МВт·ч/год), электричество HVAC не изменилось (151.034741 МВт·ч/год) в пределах данной модели. При HRV=0/0.5 байпас не активировался; для HRV=0.8 все три RH-сценария имеют активный байпас.

Это не экономия энергии. Байпас здесь является гипотетической защитой от обмерзания и увеличивает потребность в нагреве воздуха. Частые переключения (48/год) требуют инженерной оценки ресурса заслонки, а режим разморозки не смоделирован.

## QA
8/8 детерминированных unit-проверок, 1 971 000 независимых почасовых утверждений, 117 сравнений годовых сумм, 2/2 намеренных повреждения обнаружены. Проверены SHA входного C104 и двух выходных файлов, идентичность строк при выборе HRV0, гистерезис, отсутствие расчётного риска в управляемом варианте, сохранение энергетических и влаговых показателей.

## Ограничения
Температура вытяжного потока вычислена по упрощённой формуле без тепломассообмена, инея, перепадов давления, потерь на заслонке, задержек привода и влажности вытяжки. Синтетическая погода имеет минимум -7.73 °C. 0/31 первичных источников оборудования и физической модели подтверждено. Нельзя применять пороги 2/4 °C в реальной установке без данных производителя и оценки обмерзания.

## Следующий шаг
Сравнить байпас с управляемой разморозкой и ограничением расхода при реалистичных климатических рядах; получить фактические кривые рекуператора и расходы, после чего связывать воздушный и водяной контуры через единый источник тепла ЦОД. Не изменять основной Simulink/SCADA до отдельного разрешения.
