# C108 | Совместное распределение ограниченного тепла ЦОД
Дата расчёта: 2026-10-31, Europe/Bratislava. Статус: **синтетический CPU-only sidecar, не физическая валидация**.

## Реальная новая функция
Сведены водяная динамика C93/C96 и воздушная HVAC-нагрузка C106 к **одному конечному почасовому лимиту извлекаемого тепла** теплообменника UA/NTU. Для каждого часа рассчитаны две политики приоритета: `water_first` и `air_first`. Тепло двух гипотетических тепловых насосов делит один источник, насосы теплоносителя оплачиваются электричеством только один раз. C106 электричество HVAC добавлено один раз, а оставшийся нагрев воздуха снабжается отдельным предполагаемым ТН с COP=3.0. Для воды COP=2.2, тепловая мощность не более 0.3 МВт и электрическая не более 0.075 МВт. Резервный нагрев отключён.

**Баланс источника:** Q_source = (Q_pool_HP − W_pool_HP) + (Q_air_HP − W_air_HP) ≤ min(Q_rejected, Q_NTU, Q_return). **Баланс бассейна:** C_pool·(T_next−T_now)=Q_pool_HP−Q_pool_losses. **Воздух:** Q_air_HP+Q_unmet=Q_air_requested. Время шага 1 час, поэтому численно МВт за час равен МВт·ч. Электричество HVAC включает осушитель, вентиляторы, паровой увлажнитель и охлаждение из C106; оно не прибавляется дважды.

## Результат
12 сценариев × 8760 часов = **105 120** записей. Для RHout70_HRV50 и **ограниченного** источника (35 °C, 0.5 кг/с, UA=2 кВт/К):
- `water_first`: минимум воды **27.796 °C**, нарушений 27.5 °C нет, но **9.408 МВт·ч/год** недопоставленного тепла воздуху за **1712 часов**. Электричество **256.280 МВт·ч/год**.
- `air_first`: минимум воды **27.774 °C**, нарушений 27.5 °C нет, **0 МВт·ч** недопоставленного тепла воздуху. Электричество **259.140 МВт·ч/год**.
- Для **условно более мощного** источника (38 °C, 2 кг/с, UA=10 кВт/К) обе политики дают одинаковый результат: минимум воды **27.796 °C**, недопоставка воздуху **0**, электричество **260.724 МВт·ч/год**.

Разница в электричестве **не является доказанной экономией**: сценарий с недопоставленным теплом нарушает комфорт и не предоставляет равнозначную услугу. Даже отсутствие часов ниже 27.5 °C не доказывает комфорт воздуха.

## QA
12/12 встроенных проверок PASS. Независимый аудит: **2 207 664** утверждения по 105 120 строкам, **12** годовых сводок, **2/2** отрицательных контроля PASS. Дополнительный provenance-аудит: **19/19** PASS, включая три SHA-пина входов, годовые временные границы и отдельную проверку SHA исходного кода C96. Ни исходные C96/C106, ни MATLAB/Simulink/SCADA не изменялись.

## Ограничения и точный следующий шаг
Воздушная нагрузка C106 вычислена для фиксированной температуры воды 28 °C, а здесь температура динамическая: влажностный баланс не пересчитывается при изменении испарения. Общий UA/NTU используется как гипотетический суммарный предел, без повторного расчёта температур выходов при двух потребителях, схемы трубопроводов и реальных характеристик ТН. COP, расходы, погодные данные, влажность, температура источника и UA предполагаемые. Реальных подтверждений первичных источников **0/31**.

**Следующий инженерный шаг:** реализовать итерационную связь `T_pool → evaporation → moisture/air HVAC → allocation → T_pool` и отдельно проверить выходные температуры обоих контуров; затем заменить гипотетические параметры паспортными кривыми оборудования и погодными данными. Не объявлять интеграцию физически подтверждённой.
