# C111 · DataCenter: обратная связь испарения воды и HVAC

**Новый результат:** отдельная синтетическая модель связывает температуру бассейна → испарение → баланс влаги воздуха → потребности осушения/увлажнения/догрева → распределение ограниченного тепла ЦОД → новую температуру бассейна. Не изменены SCADA, Simulink, исходные C93/C104/C106/C108 и их данные.

**Расчёт:** 8 годовых сценариев × 8760 ч = 70 080 строк. Четыре комбинации ограниченного/достаточного источника и приоритетов water-first/air-first, каждая в двух режимах: фиксированное испарение при 28 °C и испарение при текущей температуре воды. Все параметры и климатические данные синтетические.

**Ключевой эффект (RHout70_HRV50):** при ограниченном источнике water-first недопоставка тепла воздуху выросла с 9,40794 до 10,05412 МВт·ч/год; электричество базового HVAC изменилось с 151,01332 до 148,94205 МВт·ч/год. Для air-first минимальная температура воды изменилась с 27,77383 до 27,75551 °C. Это **не подтверждённая экономия**, поскольку режимы нагрузки и качество обслуживания меняются.

**Контроль:** 7 встроенных тестов; независимая проверка 70 080 строк, минимум 1 401 592 утверждений энергетического/влажностного баланса, 210 240 точных сопоставлений с C108 в режиме fixed-evap, 3 отрицательных контроля PASS. C108 baseline воспроизведён для фиксированного испарения с допуском 5e-9.

**Физические ограничения:** температура воздуха 29 °C и RH 55% поддерживаются идеальным регулятором, динамика влажности помещения не моделируется. Решения C106 по байпасу и UA/NTU ограничение C108 зафиксированы; нет обратного расчёта температур возврата, характеристик производителя, реальной метеорологии и подтверждений 31 первичного источника. Отдельная схема в MATLAB/Simulink не создана.

**Следующий шаг:** реализовать конечную динамику влажности и тепловой инерции воздуха с ограничением мощности осушения; затем пересчитывать условия обмерзания и источник с двумя температурами возврата, провести измерительную валидацию.
