# C111 FINAL_HANDOFF · 2026-10-31 01:57 CET

## Live intake and controls
Прочитаны NIGHT_HANDOFF_20261021.md, AGENTS.md, agent_knowledge/INDEX.md, Kernel v1.2, registry-task-lifecycle, workstream-isolation и synapsemcp-web-concurrency. SynapseMCP Web live ping OK 01:52:16. Проверены STOP, текущие процессы, задачи Synapse и Git-worktrees. На 01:57:22 RAM free 3862 МиБ, VRAM 1079/8188 МиБ, GPU 0%. STOP/PAUSE в шести проверенных корнях отсутствуют. Существующие Jarvice 32684→27020 и Synapse 21976→4216 сохранены. Новых Codex-сессий, постоянных воркеров и GPU задач нет. VRS, SCADA, Simulink, OAuth, общий GUI, чужие ветки и исходные C93/C104/C106/C108 не изменялись.

## Выполненное изменение
Создан отдельный C111, который на каждом часу связывает температуру бассейна, испарение, влагосодержание и тепловую нагрузку HVAC, ограничение единого источника тепла и новую температуру бассейна. Восемь сценариев × 8760 ч = **70 080 строк**. Два режима сравнения fixed_28C_evap и dynamic_Tpool_evap; 4 комбинации source-cap/приоритетов.

При RHout70_HRV50, ограниченном источнике, water-first: недопоставка воздуха 9,40794 → **10,05412 МВт·ч/год**, HVAC электричество 151,01332 → **148,94205 МВт·ч/год**. Для air-first минимум бассейна 27,77383 → **27,75551 °C**. Не интерпретировать меньший расход электричества как экономию эквивалентного обслуживания.

**C111_COUPLED_HOURLY.csv.gz SHA256:** a803e82edd355be9f35dc9208173650ccd8dbbbdf39c7333c54e493a89677c1e.

## QA и evidence
7/7 встроенных тестов, независимые 1 401 592 проверки по 70 080 строкам, **210 240** сопоставлений C108 fixed-evap и 3 отрицательных контроля PASS. Режим fixed-evap воспроизводит C108 в проверенных шести полях/час с допуском 5e-9. C111_INDEPENDENT_QA.json статус PASS.

SHA256_MANIFEST_C111.json: **d3e5453fb3abc43a5cfbdb728a180f07d6eb9455cf20865b3057c73431502721**, 8/8 файлов PASS при независимой проверке 01:57. Evidence **1471** записано и прочитано обратно в существующей карточке **scc-2aab24704c2bd0**, статус queued. Receipt SHA256 c8f4dee9407fc9606d0824bd31601ad85966791d89fca1c6eb3d8df1f6e346aa.

## Границы достоверности
Модель синтетическая. Воздух поддерживается на 29 °C и RH 55% идеальным регулятором: реальная динамика влажности и ограничения осушителя отсутствуют. C106 HRV bypass и C108 UA/NTU source cap не пересчитываются при изменении температуры воды. Не выполнена физическая валидация, подтверждений первичных источников **0/31**, нет интеграции в MATLAB/Simulink.

## Точный следующий шаг
В новом независимом scope добавить конечную влагоёмкость помещения и ограничение осушения, просчитать динамическую RH с защитой от насыщения, затем пересчитывать HRV frost и источник с двумя температурами возврата. Отдельно собрать паспорт измеренных температур, расходов и COP производителя. Не объявлять реальную работоспособность до измерений и независимого физического QA.

Параллельный результат: C110 EduMotion офлайн A/B/C review gate, evidence 1470; собственный handoff в соседнем каталоге. Между запусками работа не продолжается сама собой.
