# C118 | Внутричасовая влажность бассейна: стресс-тест

Дата: 2026-10-31, Europe/Bratislava. Existing Synapse task: scc-2aab24704c2bd0.

## Инженерное изменение

Создан самостоятельный 15-минутный решатель массового баланса воздуха. Он использует 52 560 часовых записей C116, четыре формы распределения испарения внутри часа и два приоритета распределения тепла. Всего 210 240 записей (24 годовых варианта). При достижении насыщения решатель вычисляет момент начала конденсации и отводит конденсат непрерывно, вместо простого отсечения конечного состояния. Ни C116, ни C112, ни MATLAB/SCADA не менялись.

Уравнение (массы в кг, время в часах):

M dw/dt = V(w_supply - w) + E(t) - D + H - C(t).

Здесь M = 3540 кг сухого воздуха, V = 3540 кг/ч, w = кг пара/кг сухого воздуха, E = испарение, D = осушение, H = увлажнение, C = конденсат. В пределах каждой четверти часа E, D, H, w_supply постоянны. При w = w_sat и положительном потоке влаги возникает конденсация; интеграл массы закрывается до 1e-8 кг на шаг.

## Главный результат

Для water_first / ideal / flat относительная влажность остаётся около 55%, скрытых превышений 65% нет. Если то же самое **часовое количество** испарения перенести в первые 15 минут (front_loaded), получается 4745 часов, когда RH превышает 65% внутри часа, но на его концe не превышает 65%. Пиковая RH достигает 87,98%. Для water_first / capacity_C114 / front_loaded также 4745 скрытых превышений, пик 90,05%. При double_pulse: 365 скрытых превышений в идеальном сценарии и 577 при C114. При back_loaded превышения часто видны уже на часовом конце, поэтому определение «скрытого» превышения не срабатывает.

Это **стресс-сценарии**, а не наблюдаемые данные. Часовые мощности осушения/увлажнения заморожены; система не реагирует на внутри-часовой всплеск. Реальный датчик и быстродействующий регулятор могут вести себя иначе. Числа нельзя переносить в спецификацию оборудования.

## QA

- Самотест решателя: 8/8 PASS, включая начало насыщения и отрицательные входы.
- Независимая проверка: 210 240 строк, 2 733 120 проверок полей, 210 216 непрерывностей, 630 720 совпадений часовых входов, 168 сверок годовых сводок, 4 отрицательных контроля PASS.
- Численная интеграция независимо перепроверила 60 случаев. Максимальная разница конечного w < 7e-7 кг/кг, конденсата < 0,003 кг.
- Плоский профиль flat точно воспроизводит C116 для ideal и capacity_C114.
- Синтетическая модель, независимой физической валидации нет; новых подтверждений первичных источников 0/31.

## Следующий реальный шаг

Ввести в отдельный вариант модели 15-минутное управление осушителем и динамическую температуру воздуха с энтальпией; проверить устойчивость и тепловой баланс, затем сопоставить с реальной геометрией бассейна, расходами воздуха и кривыми оборудования. Не утверждать оборудование по этим числам.
