# C120 | 15-минутное управление осушением: проверка стратегии

Дата: 2026-10-31, Europe/Bratislava. Существующая карточка Synapse: scc-2aab24704c2bd0.

## Что реализовано

Новый изолированный Python-решатель повторно использует неизменённые, SHA256-зафиксированные синтетические входы C116, погоду C106 и точный массовый баланс C118. Для двух сценариев C116 (water_first/ideal и water_first/capacity_C114) сравниваются два профиля испарения (flat/front_loaded) и четыре закона управления: legacy_fixed (регрессия C118), fixed_capped, feedback_capped, predictive_capped. Всего 16 годовых вариантов, 140160 часовых строк и 560640 четвертьчасовых переходов.

Массовый баланс (кг): M*(w_end-w_start) = evaporation - dehumidification + humidification + ventilation - condensation. М=3540 кг сухого воздуха, вентиляция=3540 кг/ч, шаг 0,25 ч. Целевая RH 55%, предельное осушение 45,66 кг/ч, увлажнение 29,70 кг/ч. Feedback использует текущую RH в начале четверти часа и фиксированный базовый расход C116, gain=0,75. Predictive использует идеальное знание фактического испарения в текущей четверти и рассчитывает целевой конечный w, но ограничен теми же пределами мощности.

## Полученные результаты (water_first/ideal/front_loaded)

| Закон | Скрытые часы RH>65% | Четверти часа RH>65% | Ограничение мощности осушения (четверти) |
|---|---:|---:|---:|
| legacy_fixed | 4745 | 5110 | неприменимо |
| fixed_capped | 4745 | 5336 | 2400 |
| feedback_capped | 4745 | 7919 | 8226 |
| predictive_capped | 4293 | 6295 | 9392 |

Простая обратная связь с высоким коэффициентом **ухудшила** количество превышений порога по сравнению с fixed_capped: 7919 против 5336 четвертей часа. Более информированный прогнозный закон уменьшил число скрытых часов (4293 против 4745), но **не улучшил** количество превышающих четвертей (6295 против 5336). Максимальная RH также не обязана снижаться. Это не доказательство превосходства какого-либо регулятора: критерии, задержки и ограничения требуют отдельной оптимизации.

## Независимая QA

PASS: 7 встроенных тестов, 140160 проверенных часовых строк с массовым балансом, 105120 проверок ограниченных режимов, 35040 сопоставлений legacy_fixed с C118 по шести числовым полям, 16 сводок, 4 исходных SHA256, 5 отрицательных контролей. Все проверки проводились отдельно от генератора.

## Границы применимости

Входы синтетические, фронтальная нагрузка специально стрессовая, температура воздуха фиксирована 29 °C, датчик идеален, динамика температуры и энтальпии не реализована, тепловая обратная связь с водой не пересчитана, нет характеристик оборудования и натурной валидации. 31 первичный источник по-прежнему без подтверждений. Показатели нельзя использовать для подбора осушителя без верификации.

Следующий шаг: в отдельном scope добавить динамику температуры/энтальпии и задержку датчика/актуатора, затем настроить регулятор по многокритериальной функции (время выше 65%, максимум RH, энергия, частота переключений).