# C129 | Тепловой привод с ограниченной скоростью и электрический COP

## Что изменено

В отдельном каталоге создана синтетическая 15-минутная модель теплового насоса, использующая неизменённую физику бассейна/воздуха C128. Добавлены скорость изменения выходной тепловой мощности ±2 кВт за 15 минут (либо идеальный привод), энергетическая декомпозиция теплового насоса и безопасный тепловой сброс (bypass) при снижении потребности. Холодный старт: 0 кВт. Источник ограничен 20, 25 или 150 кВт тепловой мощности.

**Электрическая энергия:** E_electric = Q_source / COP; **утилизируемое тепло ЦОД:** Q_recovered = Q_source - E_electric. Это *предполагаемый электрический тепловой насос*, не прямой теплообменник и не проверенная схема реального ЦОД. Сброшенное тепло Q_bypass = Q_source - Q_pool - Q_air не считается полезным нагревом.

## Численные результаты (7 суток, 20 кВт, COP=4, без транспортной задержки)

| Приоритет | Привод | Тепло бассейна, МВт·ч | Тепло воздуха, МВт·ч | Сброс, МВт·ч | Электричество, МВт·ч | Конечная T бассейна |
|---|---|---:|---:|---:|---:|---:|
| Бассейн | идеальный | 2.0777 | 0.3151 | ~0 | 0.5982 | 28.0000 °C |
| Бассейн | ±2 кВт/15 мин | 2.0456 | 0.2859 | 0.0457 | 0.5943 | 28.0000 °C |
| Воздух | идеальный | 2.3292 | 0.5004 | ~0 | 0.7074 | 27.9727 °C |
| Воздух | ±2 кВт/15 мин | 2.3162 | 0.5003 | 0.0102 | 0.7066 | 27.9591 °C |

Для приоритета бассейна и ограниченного привода COP=2.5 повышает расчётное электричество до 0.9509 МВт·ч против 0.5943 МВт·ч при COP=4, **при одинаковом тепловом результате**, поскольку в этой чувствительности COP не влияет на доступную тепловую мощность. При 30-минутной задержке у ограниченного привода и приоритета бассейна сброс составляет 0.1026 МВт·ч.

## QA

34 сценария × 672 четверти часа = **22 848 переходов**. Встроенных тестов 8; независимых проверок строк 22 848; отрицательных контролей 11. Сверка идеального привода с неизменённым C128: 12 096 строк × 6 полей = **72 576 числовых сравнений**, максимальное отклонение 1.50e-10. Обнаружено 954 интервала ограничения скорости по всем сценариям. Проверены ограничения источника, приоритеты, скорость, энергетический баланс насоса, баланс воздуха и воды, непрерывность состояний.

## Ограничения

Все входные данные синтетические. COP принят постоянным и не зависит от температуры подачи, наружной среды и частичной нагрузки; не учтены включения/выключения, минимальное время работы и реальная доступность низкопотенциального тепла ЦОД. Модель математически согласована, но физически не валидирована. Подтверждений 31 первичного источника: **0/31**. MATLAB, Simulink и SCADA не менялись.

**Следующий шаг:** исследовать зависимость COP(T_source,T_sink,load) с физически допустимыми границами и проверкой производителя, добавить конечный запас тепла ЦОД и динамику буферной ёмкости; не превращать синтетические результаты в рекомендации по подбору оборудования.
